            "stdout" : "[openstudio.standards.standard] <-1> Using OpenStudio Standards version 0.2.10 with template 90.1-2010.\n[openstudio.standards.standard] <-1> Loading OpenStudio Standards data for 90.1-2010\n[openstudio.standards.standard] <-2> Loading JSON files from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/ashrae_90_1\n[openstudio.standards.standard] <-2> Adding parking from ashrae_90_1.parking.json\n[openstudio.standards.standard] <-2> Adding schedules from ashrae_90_1.schedules.json\n[openstudio.standards.standard] <-2> Adding fans from ashrae_90_1.fans.json\n[openstudio.standards.standard] <-2> Adding climate_zones from ashrae_90_1.climate_zones.json\n[openstudio.standards.standard] <-2> Adding materials from ashrae_90_1.materials.json\n[openstudio.standards.standard] <-2> Adding climate_zone_sets from ashrae_90_1.climate_zone_sets.json\n[openstudio.standards.standard] <-2> Adding constructions from ashrae_90_1.constructions.json\n[openstudio.standards.standard] <-2> Adding size_category from Any.size_category.json\n[openstudio.standards.standard] <-2> Adding entryways from ashrae_90_1.entryways.json\n[openstudio.standards.standard] <-2> Adding hvac_inference from Any.hvac_inference.json\n[openstudio.standards.standard] <-2> Adding curves from ashrae_90_1.curves.json\n[openstudio.standards.standard] <-2> Loading JSON files from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/ashrae_90_1/ashrae_90_1_2010\n[openstudio.standards.standard] <-2> Adding economizers from ashrae_90_1_2010.economizers.json\n[openstudio.standards.standard] <-2> Adding heat_pumps_heating from ashrae_90_1_2010.heat_pumps_heating.json\n[openstudio.standards.standard] <-2> Adding space_types from ashrae_90_1_2010.spc_typ.json\n[openstudio.standards.standard] <-2> Adding heat_pumps from ashrae_90_1_2010.heat_pumps.json\n[openstudio.standards.standard] <-2> Adding exterior_lighting from ashrae_90_1_2010.ext_ltg.json\n[openstudio.standards.standard] <-2> Adding prototype_inputs from ashrae_90_1_2010.prototype_inputs.json\n[openstudio.standards.standard] <-2> Adding motors from ashrae_90_1_2010.motors.json\n[openstudio.standards.standard] <-2> Adding water_source_heat_pumps_heating from ashrae_90_1_2010.water_source_heat_pumps_heating.json\n[openstudio.standards.standard] <-2> Adding refrigeration_walkins from ashrae_90_1_2010.refrigeration_walkins.json\n[openstudio.standards.standard] <-2> Adding ground_temperatures from ashrae_90_1_2010.ground_temperatures.json\n[openstudio.standards.standard] <-2> Adding refrigeration_system_lineup from ashrae_90_1_2010.ref_lnup.json\n[openstudio.standards.standard] <-2> Adding construction_sets from ashrae_90_1_2010.construction_sets.json\n[openstudio.standards.standard] <-2> Adding water_heaters from ashrae_90_1_2010.water_heaters.json\n[openstudio.standards.standard] <-2> Adding refrigeration_compressors from ashrae_90_1_2010.refrigeration_compressors.json\n[openstudio.standards.standard] <-2> Adding elevators from ashrae_90_1_2010.elevators.json\n[openstudio.standards.standard] <-2> Adding refrigeration_condenser from ashrae_90_1_2010.refrigeration_condenser.json\n[openstudio.standards.standard] <-2> Adding unitary_acs from ashrae_90_1_2010.unitary_acs.json\n[openstudio.standards.standard] <-2> Adding water_source_heat_pumps from ashrae_90_1_2010.water_source_heat_pumps.json\n[openstudio.standards.standard] <-2> Adding refrigerated_cases from ashrae_90_1_2010.ref_cases.json\n[openstudio.standards.standard] <-2> Adding boilers from ashrae_90_1_2010.boilers.json\n[openstudio.standards.standard] <-2> Adding construction_properties from ashrae_90_1_2010.construction_properties.json\n[openstudio.standards.standard] <-2> Adding chillers from ashrae_90_1_2010.chillers.json\n[openstudio.standards.standard] <-2> Adding refrigeration_system from ashrae_90_1_2010.refrigeration_system.json\n[openstudio.standards.standard] <-2> Adding heat_rejection from ashrae_90_1_2010.heat_rejection.json\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no people, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set occupancy to 5.0 people/1000 ft^2.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no lights, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set LPD to 0.9 W/ft^2.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no electric equipment, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set electric EPD to 0.75 W/ft^2.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no ventilation specification, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set ventilation per area to 0.085 cfm/ft^2.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 1' to 'Schedule Day 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 2' to 'Schedule Day 3' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set occupancy schedule to OfficeMedium BLDG_OCC_SCH.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 3' to 'Schedule Day 4' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 4' to 'Schedule Day 5' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set occupant activity schedule to OfficeMedium ACTIVITY_SCH.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 6' to 'Schedule Day 7' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 7' to 'Schedule Day 8' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set lighting schedule to OfficeMedium BLDG_LIGHT_SCH_2010.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 9' to 'Schedule Day 10' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 10' to 'Schedule Day 11' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set electric equipment schedule to OfficeMedium BLDG_EQUIP_SCH_2010.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 11' to 'Schedule Day 12' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 12' to 'Schedule Day 13' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set infiltration schedule to OfficeMedium INFIL_SCH_PNNL.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1725:in `model_find_object'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.SpaceType.rb:25:in `space_type_get_standards_data'\n[openstudio.standards.SpaceType] <0> Space type properties lookup failed: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}.\n[openstudio.standards.SpaceType] <-1> Space Type 1 had no ventilation specification, one has been created.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1725:in `model_find_object'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.SpaceType.rb:25:in `space_type_get_standards_data'\n[openstudio.standards.SpaceType] <0> Space type properties lookup failed: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}.\n[openstudio.standards.Model] <-1> Adding construction set: 90.1-2010-ASHRAE 169-2013-4A-Office--is_residentialNo\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Exterior Mass Floor\n[openstudio.standards.Model] <-2> ExteriorFloor u_val 0.087 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.087 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 11.49 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 0.494 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 2.02 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Exterior Mass Floor R-11.49.\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Exterior Mass Wall\n[openstudio.standards.Model] <-2> ExteriorWall u_val 0.104 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.104 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 9.62 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 0.591 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 1.69 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Exterior Mass Wall R-9.62.\n[openstudio.standards.Model] <-2> Adding construction: Typical IEAD Roof\n[openstudio.standards.Model] <-2> ExteriorRoof u_val 0.048 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.048 for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 20.83 for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 0.273 for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 3.67 for Typical IEAD Roof.\n[openstudio.standards.Model] <-1> Adding construction Typical IEAD Roof R-20.83.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Floor\n[openstudio.standards.Model] <-2> Already added material: CP02 CARPET PAD\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Floor.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Wall\n[openstudio.standards.Model] <-2> Already added material: G01 13mm gypsum board\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Wall.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Ceiling\n[openstudio.standards.Model] <-2> Already added material: CP02 CARPET PAD\n[openstudio.standards.Model] <-2> Already added material: 100mm Normalweight concrete floor\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Ceiling.\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Carpeted 6in Slab Floor\n[openstudio.standards.Model] <-2> Already added material: Typical Carpet Pad\n[openstudio.standards.Model] <-2> GroundContactFloor u_val  f_fac 0.73 c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Carpeted 6in Slab Floor.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Carpeted 6in Slab Floor.\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Basement Mass Wall\n[openstudio.standards.Model] <-2> Already added material: Typical Insulation\n[openstudio.standards.Model] <-2> GroundContactWall u_val  f_fac  c_fac 1.14\n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Basement Mass Wall.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Basement Mass Wall.\n[openstudio.standards.Model] <-2> Adding construction: U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air\n[openstudio.standards.Model] <-2> ExteriorWindow u_val 0.55 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air.\n[openstudio.standards.ConstructionBase] <0> Can only set the u-value of opaque constructions or simple glazing. U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air is not opaque or simple glazing.\n[openstudio.standards.Model] <-1> Adding construction U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air.\n[openstudio.standards.Model] <-2> Already added construction: U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Metal Door\n[openstudio.standards.Model] <-2> Already added material: F08 Metal surface\n[openstudio.standards.Model] <-2> Already added material: Typical Insulation\n[openstudio.standards.Model] <-2> ExteriorDoor u_val 0.7 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.7 for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 1.43 for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 3.975 for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 0.25 for Typical Insulated Metal Door.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Metal Door R-1.43.\n[openstudio.standards.Model] <-2> Adding construction: U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm\n[openstudio.standards.Model] <-2> ExteriorWindow u_val 0.85 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm.\n[openstudio.standards.ConstructionBase] <0> Can only set the u-value of opaque constructions or simple glazing. U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm is not opaque or simple glazing.\n[openstudio.standards.Model] <-1> Adding construction U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm.\n[openstudio.standards.Model] <-2> Adding construction: Typical Overhead Door\n[openstudio.standards.Model] <-2> ExteriorDoor u_val 0.5 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.5 for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 2.0 for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 2.839 for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 0.35 for Typical Overhead Door.\n[openstudio.standards.Model] <-1> Adding construction Typical Overhead Door R-2.0.\n[openstudio.standards.Model] <-2> Adding construction: U 1.17 SHGC 0.49 Simple Glazing Skylight\n[openstudio.standards.Model] <-2>  u_val 1.17 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---glass_layer = U 1.17 SHGC 0.49 Simple Glazing u_factor_si = 6.64.\n[openstudio.standards.ConstructionBase] <-2> U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 1.17 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 0.85 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 6.644 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 0.15 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_r_value_si = 0.0 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_u_value_si = Infinity for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_u_value_ip = Infinity for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_r_value_ip = 0.0 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---ins_r_value_ip = 0.85 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---ins_u_value_ip = 1.17 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---ins_u_value_si = 6.64 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---glass_layer = U 1.17 SHGC 0.49 Simple Glazing U-1.17 u_factor_si = 6.64.\n[openstudio.standards.ConstructionBase] <-2> Setting SHGC for U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17.\n[openstudio.standards.Model] <-1> Adding construction U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Already added material: Clear 3mm\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Window.\n[openstudio.standards.Model] <-2> Already added construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Already added construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Already added construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Door\n[openstudio.standards.Model] <-2> Already added material: G05 25mm wood\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Door.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Partition\n[openstudio.standards.Model] <-2> Already added material: G05 25mm wood\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Partition.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A  - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A  - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A  - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_a - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_a - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_a - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_b - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_b - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_b - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B  - Story Ground, no exterior wall area was found, no infiltration will be added.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B  - Story Mid, no exterior wall area was found, no infiltration will be added.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B  - Story Top, no exterior wall area was found, no infiltration will be added.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_a - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_a - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_b - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_b - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C  - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C  - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C  - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_a - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_a - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_a - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_b - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_b - Story Mid, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Mid, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_b - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"climate_zone\"=>\"ASHRAE 169-2013-4A\", \"building_type\"=>\"Office\"}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1905:in `standards_lookup_table_first'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"climate_zone\"=>\"ASHRAE 169-2013-4A\", \"building_type\"=>\"Office\"}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/weather/Weather.Model.rb:178:in `model_add_ground_temperatures'\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.prototype.elevators] <-1> The building has fewer than 6 effective stories; assuming Hydraulic elevators.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, floor area = 70165 ft^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of spaces = 27.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of people = 351.\n[openstudio.standards.Model] <-1> Cannot identify standards buidling type and space type for Space Type 1 - 90.1-2010, it won't be added to space_type_hash.\n[openstudio.prototype.elevators] <-1> For Office WholeBuilding - Md Office - 90.1-2010, adding 1.6 passenger elevators at 1 per 45000.0 ft^2.\n[openstudio.prototype.elevators] <-1> For Office WholeBuilding - Md Office - 90.1-2010, adding 0.1 freight/service elevators at 1 per 500000.0 ft^2.\n[openstudio.prototype.elevators] <-1> No additional passenger elevators added to model.\n[openstudio.standards.Model] <-2> The 27 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 351 people\n[openstudio.standards.Model] <-2>    Total 351 people in 27 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 13' to 'Schedule Day 14' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 14' to 'Schedule Day 15' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Ruleset' and named 'Elevator Schedule' to 'Elevator Schedule 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Default' to '27 space(s) Occ Sch Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Summer Design Day' to '27 space(s) Occ Sch Summer Design Day 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Winter Design Day' to '27 space(s) Occ Sch Winter Design Day 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '27 space(s) Occ Sch Sunday Rule' to '27 space(s) Occ Sch Sunday Rule 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Sunday' to '27 space(s) Occ Sch Sunday 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '27 space(s) Occ Sch Saturday Rule' to '27 space(s) Occ Sch Saturday Rule 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Saturday' to '27 space(s) Occ Sch Saturday 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Ruleset' and named 'Elevator Schedule' to 'Elevator Schedule 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Default' to '27 space(s) Occ Sch Default 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Summer Design Day' to '27 space(s) Occ Sch Summer Design Day 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Winter Design Day' to '27 space(s) Occ Sch Winter Design Day 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '27 space(s) Occ Sch Sunday Rule' to '27 space(s) Occ Sch Sunday Rule 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Sunday' to '27 space(s) Occ Sch Sunday 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '27 space(s) Occ Sch Saturday Rule' to '27 space(s) Occ Sch Saturday Rule 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Saturday' to '27 space(s) Occ Sch Saturday 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Ruleset' and named 'Elevator Schedule' to 'Elevator Schedule 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Default' to '27 space(s) Occ Sch Default 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Summer Design Day' to '27 space(s) Occ Sch Summer Design Day 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Winter Design Day' to '27 space(s) Occ Sch Winter Design Day 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '27 space(s) Occ Sch Sunday Rule' to '27 space(s) Occ Sch Sunday Rule 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Sunday' to '27 space(s) Occ Sch Sunday 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '27 space(s) Occ Sch Saturday Rule' to '27 space(s) Occ Sch Saturday Rule 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '27 space(s) Occ Sch Saturday' to '27 space(s) Occ Sch Saturday 3' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Already added schedule: Elevator Schedule 1\n[openstudio.standards.Model] <-2> Already added schedule: Elevator Schedule 3\n[openstudio.standards.Model] <-2> Already added schedule: Elevator Schedule 2\n[openstudio.prototype.elevators] <-1> Adding 3.0 Hydraulic elevators to the model in Office WholeBuilding - Md Office B  - Story Ground.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, floor area = 70165 ft^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of spaces = 27.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of people = 351.\n[openstudio.standards.Model] <-1> Cannot identify standards buidling type and space type for Space Type 1 - 90.1-2010, it won't be added to space_type_hash.\n[openstudio.prototype.exterior_lights] <-1> Facade and Landscape exterior lights shut off from {:hr=>24, :min=>0} to {:hr=>6, :min=>0}\n[openstudio.prototype.exterior_lights] <-1> Non Facade and Landscape lights reduce by 30.0 % from {:hr=>24, :min=>0} to {:hr=>6, :min=>0}\n[openstudio.prototype.exterior_lights] <-1> Added 0.1 W/ft^2 of lighting for 113667.36279192717 ft^2 of parking area.\n[openstudio.prototype.exterior_lights] <-1> Added 0.15 W/ft^2 of lighting for 7341.023946527781 ft^2 of building facade area.\n[openstudio.prototype.exterior_lights] <-1> Added 30.0 W/ft of lighting for 18.710677002786365 ft of main entry length.\n[openstudio.prototype.exterior_lights] <-1> Added 20.0 W/ft of lighting for 28.066015504179546 ft of other doors.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, floor area = 70165 ft^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of spaces = 27.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of people = 351.\n[openstudio.standards.Model] <-1> Cannot identify standards buidling type and space type for Space Type 1 - 90.1-2010, it won't be added to space_type_hash.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 17' to 'Schedule Day 18' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 18' to 'Schedule Day 19' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Already added schedule: OfficeMedium BLDG_SWH_SCH\n[openstudio.model.Model] <-1> Added Office WholeBuilding - Md Office - 90.1-2010 Service Water Use 1.11gpm at 140F.\n[openstudio.model.Model] <-1> Capacity of 39936 Btu/hr = 1.0 peak fraction * 38 gal/hr * 8.4 lb/gal * 1.0 Btu/lb F * (140 - 40 deltaF / 0.8 htg eff).\n[openstudio.model.Model] <-1> Capacity of 39936 Btu/hr = 1.0 peak fraction * 38 gal/hr * 8.4 lb/gal * 1.0 Btu/lb F * (140 - 40 deltaF / 0.8 htg eff).\n[openstudio.model.Model] <-1> Added water heater called 40gal NaturalGas Water Heater - 40kBtu/hr\n[openstudio.model.Model] <-1> Pipe length 346ft = 2.0 * ( (70165ft2 / 3.000000000000001 stories)^0.5 + (10.0ft * (3.000000000000001 stories - 1.0) ) )\n[openstudio.model.Model] <-1> Added 346ft of Copper pipe 0.75in type L with 0.5in fiberglass batt losing heat to 70F air to Office Shared Service Water Loop.\n[openstudio.model.Model] <-1> Added circulating SWH loop called Office Shared Service Water Loop\n[openstudio.model.Model] <-1> Adding shared water heating loop for Office.\n[openstudio.model.Model] <-2> Starting simulation here: /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_1c7f0a6d-f335-4533-aef2-6afd56c8d602/run/002_create_typical_doe_building_from_model/SRvt.\n[openstudio.model.Model] <-1> Running simulation /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_1c7f0a6d-f335-4533-aef2-6afd56c8d602/run/002_create_typical_doe_building_from_model/SRvt.\n[openstudio.energyplus.ForwardTranslator] <0> Construction 'Air Wall' has been converted to ConstructionAirBoundary 'Air Wall_ConstructionAirBoundary'.\n[openstudio.energyplus.ForwardTranslator] <0> Removing AirWallMaterial 'Air Wall Material'.\n[openstudio.energyplus.ForwardTranslator] <-1> SpaceType Space Type 1 - 90.1-2010 is not referenced by any space, it will not be translated.\n[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 2 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <-2> Running with OS 2.x WorkflowJSON.\n[ApplicationPathHelpers] <-2> getOpenStudioModule, info.dli_fname = '/usr/local/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> getOpenStudioModule, found '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[ApplicationPathHelpers] <-2> Searching for CLI in '/usr/local/openstudio-2.9.1/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> Found CLI at '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[openstudio.standards.command] <-2> Successfully ran command: '\"/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\" run -w \"/mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_1c7f0a6d-f335-4533-aef2-6afd56c8d602/run/002_create_typical_doe_building_from_model/SRvt/in.osw\"'\n[openstudio.model.Model] <-1> Finished run.\n[openstudio.energyplus.SqlFile] <-2> Dictionary Built\n[openstudio.model.Model] <-1> Started adding daylighting controls.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A  - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018903c70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018903cc0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018903d88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018903dd8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018903a90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018903b30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018903b80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018903bd0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018902028 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018901fd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018901f38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018901e70 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189018d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018901808 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189017b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018901768 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1863.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> primary_sidelighted_area = 64.60816401668743\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021478465547207\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 6 1-South, area = 35.71 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A  - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189327c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018932818 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018932868 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018932930 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018932570 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189325e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018932638 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018932700 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A  - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A  - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018930c70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018930c20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018930b58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018930b08 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018930630 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018930518 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189304c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018930478 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1863.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> primary_sidelighted_area = 64.60816401668743\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021478465547207\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Mid: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Mid: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Mid: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Mid, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 18 1-South, area = 35.71 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A  - Story Mid: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A  - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018961000 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018961050 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189610f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018961190 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018960df8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018960e48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018960f38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018960f88 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001897b248 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001897b158 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001897b108 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001897b090 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001897aaf0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001897aaa0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001897a9b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001897a8e8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1863.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> primary_sidelighted_area = 64.60816401668743\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021478465547207\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 25 1-South, area = 35.71 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_a - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189a98f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a99e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a9a58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a9ad0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x000000189a22d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a2320 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a23c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a2488 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189a9670 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a9788 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a97d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a9850 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x000000189a1fd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a2078 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a2190 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189a21e0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189bbc80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bbc30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bbb68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bbb18 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bbac8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bba78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bba28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb960 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb910 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb8c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb870 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb7f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189bb2a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb1e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb190 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb118 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb078 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bb028 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189baf88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189baf10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bae70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bae20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bad30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189bac40 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852474\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_a - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_a - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189c1018 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189c1068 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189c10b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189c1158 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018645c90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018645ce0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018645d58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018645dd0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000189c0d98 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189c0e38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189c0e88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000189c0f28 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018645998 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018645a60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018645ad8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018645b78 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_a - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001863f868 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f818 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f778 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f700 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f6b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f660 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f610 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f548 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f4f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f4a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f430 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863f368 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001863ee18 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863eda0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863ed50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863ed00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863ebe8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863eb70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863eb20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863ead0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863ea80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863e968 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863e918 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001863e8c8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852474\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_a - Story Mid, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_a - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018664960 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018664a28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018664ac8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018664b18 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001865d4f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001865d5e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001865d638 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001865d688 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186646e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018664730 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018664820 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186648e8 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001865d2a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001865d318 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001865d3b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001865d408 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018676cf0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676c00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676bb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676b60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186769f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676980 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676930 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186768b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186767c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676728 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186766d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018676688 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018676020 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675fd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675f30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675eb8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675e68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675dc8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675d28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675cb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675c60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675c10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675af8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018675aa8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852474\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_a - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_b - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186976f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018697798 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186977e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018697860 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018694318 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018694368 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186943b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018694408 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186974c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018697518 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186975b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018697630 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018694070 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018694110 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018694160 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186941b0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001868db08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868dab8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868da40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d9a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d900 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d8b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d7e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d770 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d6d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d680 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d5b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868d540 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001868cf00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868ce88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868ce10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868cd48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868ccf8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868cc08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868cb40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868caf0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868ca78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868c9d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868c8c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001868c870 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852478\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_b - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_b - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186ae650 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186ae6a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186ae768 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186ae7e0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x000000186c7420 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c74e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c75b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c7600 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186ae470 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186ae4c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186ae560 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186ae5d8 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x000000186c7178 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c7218 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c7308 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c7358 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_b - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186c4f90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4f40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4ef0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4db0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4d38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4ce8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4c98 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4c48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4b08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4ab8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4a68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4a18 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186c4478 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4428 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4360 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4310 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c42c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4270 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c41f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4158 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4108 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c40b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4068 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186c4018 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852478\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_b - Story Mid, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_b - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186e6230 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186e6280 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186e62f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186e6370 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x000000186df318 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186df368 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186df408 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186df458 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186e5f88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186e6028 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186e60a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186e6118 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x000000186df110 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186df160 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186df200 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186df250 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186dcaa0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dca50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dca00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc988 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc8e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc820 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc7d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc780 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc690 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc5c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc578 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186dc4b0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186f7e40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7df0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7d28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7cd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7c88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7c38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7b70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7b20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7ad0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7a80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7a08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186f7968 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852478\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_b - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B  - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B  - Story Ground, daylighting control not applicable because no exterior fenestration is present.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B  - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B  - Story Mid, daylighting control not applicable because no exterior fenestration is present.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B  - Story Top, adding daylight controls.\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B  - Story Top, daylighting control not applicable because no exterior fenestration is present.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_a - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186fc620 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186fc670 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186fc6c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186fc710 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x000000186fc418 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186fc490 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186fc4e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000186fc530 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018716c78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018716c28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018716bb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018716ae8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018716548 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018716458 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018716408 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x000000187163b8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1824.6\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 63.258957281967895\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021208379307584\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 3 2-West, area = 34.96 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_a - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001ae839a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae83a90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae83ae0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae83b30 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001ae83770 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae837e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae83860 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae838d8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_a - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001ae81e70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae81e20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae81d08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae81c90 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001ae816f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae81678 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae81628 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001ae814c0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1824.6\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 63.258957281967895\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021208379307584\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Mid: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Mid: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Mid: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Mid, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 15 2-West, area = 34.96 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Mid: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_a - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aeb32e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb3330 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb3380 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb34c0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aeb3088 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb30d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb3178 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb3240 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aeb1620 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb1580 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb1530 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb1490 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aeb0e78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb0e00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb0d10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aeb0cc0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1824.6\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 63.258957281967895\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021208379307584\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 30 2-West, area = 34.96 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_b - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aee17d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aee1820 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aee1910 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aee1960 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aee1550 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aee15a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aee1708 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aee1758 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aedbd58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aedbce0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aedbc90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aedbbc8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001aedb678 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aedb600 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aedb588 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001aedb538 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1824.6\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 63.258957281967895\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.1702120837930759\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 10 3-East, area = 34.96 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_b - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af103f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af10440 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af104e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af10558 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af101c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af10210 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af102b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af10378 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_b - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af0a680 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af0a608 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af0a540 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af0a4f0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af09fc8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af09f00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af09e38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af09dc0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1824.6\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 63.258957281967895\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.1702120837930759\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Mid: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Mid: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Mid: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Mid, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 22 3-East, area = 34.96 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Mid: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_b - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af39c00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af39c50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af39cc8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af39d40 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af399f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af39a48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af39a98 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af39b10 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af53cb8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af53c40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af53ba0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af53b50 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af53650 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af535b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af534c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af53448 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1824.6\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 680.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 63.258957281967895\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.1702120837930759\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 34 3-East, area = 34.96 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C  - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af82180 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af821f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af82270 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af82388 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af81f00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af81f78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af82018 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af820e0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af802e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af80268 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af801f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af80178 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001af7bbc8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af7bab0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af7ba60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001af7b9e8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1863.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> primary_sidelighted_area = 64.60816401668744\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021478465547205\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 7 4-North, area = 35.71 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C  - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afb0440 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afb0490 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afb04e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afb0620 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afb0210 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afb0260 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afb02b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afb0378 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C  - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C  - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afaa630 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afaa5e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afaa540 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afaa4f0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afa9fa0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afa9f50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afa9e10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afa9dc0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1863.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> primary_sidelighted_area = 64.60816401668744\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021478465547205\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Mid: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Mid: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Mid: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Mid, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 19 4-North, area = 35.71 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C  - Story Mid: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C  - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afdaad8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afdab28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afdaba0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afdac40 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afda8f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afda948 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afda9c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afdaa60 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afd8b20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afd8aa8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afd8a30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afd8918 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001afd83c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afd8328 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afd82d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001afd8288 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 1863.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 695.4\n[openstudio.model.Space] <-2> primary_sidelighted_area = 64.60816401668744\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top sidelighting effective aperture = 0.1702.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.17021478465547205\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 31 4-North, area = 35.71 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: sensor 1 controls 25% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_a - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b008460 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0084d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b008528 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b008578 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b021280 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b021320 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b021398 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0213e8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b008140 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b008230 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b008280 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0082d0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0210a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0210f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b021140 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0211e0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b01abb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01ab38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01aae8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01aa48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a9f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a980 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a930 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a8e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a818 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a7a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a750 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a6d8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b01a188 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a0e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a098 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b01a020 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019f80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019f30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019e90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019e18 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019d78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019d28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019cb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b019b70 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852485\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_a - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_a - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b040158 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0401a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0401f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b040298 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b039290 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b039358 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b039420 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b039470 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b03bf68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b040018 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b040068 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0400e0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b039010 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b039060 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0391a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b039218 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_a - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_a - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_a - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0526a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052650 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052600 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052510 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052470 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0523f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0523a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0522b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052240 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052178 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b052100 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0520b0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b051b60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051b10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051a20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0519a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051958 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051868 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0517a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051750 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051700 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b051638 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0515e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0514a8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852485\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_a - Story Mid, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_a - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0736c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b073710 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b073760 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b073850 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0701c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b070240 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b070308 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0703d0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0733f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0734b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b073508 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0735a8 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b06bf88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b070060 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0700d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b070128 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b069bc0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069b20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069aa8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069a58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069a08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0699b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0698f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0698a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069850 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0697d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0696e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069698 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b069170 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0690a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b069058 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068f90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068ec8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068e50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068dd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068d60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068c70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068bf8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068ba8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b068b58 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852485\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_a - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_b - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b08ac80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b08acd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b08adc0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b08ae10 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0a3d48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a3d98 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a3e38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a3f00 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b08aa78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b08aac8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b08abb8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b08ac08 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0a3aa0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a3b18 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a3b68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a3c80 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0a1430 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a13b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1368 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1318 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1250 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1200 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1160 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1110 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a1048 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0ff8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0fa8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0f08 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0a0968 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0918 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a08c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0710 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a06c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0670 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a05d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0580 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0468 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a03a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0350 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0a0300 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852488\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_b - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_b - Story Mid, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Mid, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0c2040 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0c2090 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0c2130 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0c2180 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0baf20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0bafe8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0bb038 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0bb0d8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0c1cf8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0c1e60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0c1eb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0c1f00 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0bad40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0bad90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0bae30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0baea8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_b - Story Mid\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_b - Story Mid\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_b - Story Mid into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0b86f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8658 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8590 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8540 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8478 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8400 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8360 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8310 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8248 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b81d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8180 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0b8068 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0d3b88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3b10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3a48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d39d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3980 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d38e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3868 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3750 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3700 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3688 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d3610 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d34f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852488\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_b - Story Mid, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Mid, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_b - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0d9790 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d97e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d9830 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d9920 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0f2560 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0f25b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0f26c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0f2740 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0d9588 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d95d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d9628 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0d9718 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001b0f2308 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0f23f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0f2448 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0f24e8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0ebc88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0ebc10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0ebad0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eba80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eba30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb9e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb8c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb828 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb7d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb788 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb6c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eb620 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001b0eb058 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eafe0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eaf90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eaf40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eae78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eadb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0ead60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0ead10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eacc0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eab80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eab30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001b0eaae0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 3 ==> 3\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 3 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 3 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 137.2\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 73.8\n[openstudio.model.Space] <-2> primary_sidelighted_area = 12.743626234852488\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_b - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Model] <-1> Finished adding daylighting controls.\n[openstudio.model.Model] <-1> Finished adding internal mass\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 21' to 'Schedule Day 22' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 22' to 'Schedule Day 23' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office - 90.1-2010 set heating setpoint schedule to OfficeMedium HTGSETP_SCH_PACU_VAV_bot.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 23' to 'Schedule Day 24' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 24' to 'Schedule Day 25' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office - 90.1-2010 set cooling setpoint schedule to OfficeMedium CLGSETP_SCH_NO_SETBACK.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 4' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 5' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 6' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 7' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 8' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 9' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 10' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 11' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 12' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 13' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 14' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 15' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 16' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 17' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 18' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 19' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 20' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 21' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 22' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 23' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 24' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 25' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 26' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>\"Office\", \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1725:in `model_find_object'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>\"Office\", \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.SpaceType.rb:25:in `space_type_get_standards_data'\n[openstudio.standards.SpaceType] <0> Space type properties lookup failed: {\"template\"=>\"90.1-2010\", \"building_type\"=>\"Office\", \"space_type\"=>nil}.\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Mid, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Mid, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Top, cooling fuels = .\n[openstudio.standards.Model] <-1> Final system type group: occ = nonresidential, area = 70165 ft2, num stories = 3, zones:\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A  - Story Mid, Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Mid\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Mid, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Ground\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office B  - Story Mid, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Mid, Zone Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Mid, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Mid\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Mid, Zone Office WholeBuilding - Md Office C end_a - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office C end_b - Story Mid, Zone Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.standards.Model] <-1> System type is PSZ-HP for Nonresidential building of size 70165 ft^2 and 3 stories, and lookups {\"template\"=>\"90.1-2010\", \"size_category\"=>\"nonres_small\", \"heating_source\"=>\"Electricity\", \"cooling_source\"=>\"Electricity\", \"delivery_type\"=>\"air\"}.\n[openstudio.standards.Model] <-1> --- Electricity for main heating\n[openstudio.standards.Model] <-1> --- Electricity for cooling\n[openstudio.standards.Model] <-1> Determining which zones are served by the primary vs. secondary HVAC system.\n[openstudio.standards.Model] <-2> Values for weekly operating hrs, tol = 40 hrs, area ft2:\n[openstudio.standards.Model] <-2> vals  51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4\n[openstudio.standards.Model] <-2> areas 1864, 225, 225, 15112, 1825, 1825, 1864, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Ground, the weekly operating hrs 51.38 hrs - average weekly operating hrs 51.38 hrs = 0.0 hrs < tolerance of 40 hrs, stopping elimination process.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A  - Story Ground has 3075W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_a - Story Ground has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_b - Story Ground has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B  - Story Ground has 73421W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_a - Story Ground has 3011W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_b - Story Ground has 3011W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C  - Story Ground has 3075W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_a - Story Ground has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_b - Story Ground has 371W of design internal loads.\n[openstudio.standards.Model] <-2> Values for internal load, tol = 10 Btu/hr*ft^2, area ft2:\n[openstudio.standards.Model] <-2> vals  5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 16.6\n[openstudio.standards.Model] <-2> areas 1864, 225, 1825, 1825, 1864, 225, 225, 225, 15112\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Ground\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Ground, the internal load 5.63 Btu/hr*ft^2 - average internal load 12.7 Btu/hr*ft^2 = 7.07 Btu/hr*ft^2 < tolerance of 10 Btu/hr*ft^2, stopping elimination process.\n[openstudio.standards.Model] <-1> Primary system zones = Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A  - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_b - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_a - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_b - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C  - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_b - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_a - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_a - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B  - Story Ground.\n[openstudio.standards.Model] <-1> Determining which zones are served by the primary vs. secondary HVAC system.\n[openstudio.standards.Model] <-2> Values for weekly operating hrs, tol = 40 hrs, area ft2:\n[openstudio.standards.Model] <-2> vals  51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4\n[openstudio.standards.Model] <-2> areas 1864, 225, 225, 15112, 1825, 1825, 1864, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Mid, Zone Office WholeBuilding - Md Office A end_a - Story Mid, Zone Office WholeBuilding - Md Office A end_b - Story Mid, Zone Office WholeBuilding - Md Office B  - Story Mid, Zone Office WholeBuilding - Md Office B end_a - Story Mid, Zone Office WholeBuilding - Md Office B end_b - Story Mid, Zone Office WholeBuilding - Md Office C  - Story Mid, Zone Office WholeBuilding - Md Office C end_a - Story Mid, Zone Office WholeBuilding - Md Office C end_b - Story Mid\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Mid, the weekly operating hrs 51.38 hrs - average weekly operating hrs 51.38 hrs = 0.0 hrs < tolerance of 40 hrs, stopping elimination process.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A  - Story Mid has 3075W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_a - Story Mid has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_b - Story Mid has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B  - Story Mid has 24935W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_a - Story Mid has 3011W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_b - Story Mid has 3011W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C  - Story Mid has 3075W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_a - Story Mid has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_b - Story Mid has 371W of design internal loads.\n[openstudio.standards.Model] <-2> Values for internal load, tol = 10 Btu/hr*ft^2, area ft2:\n[openstudio.standards.Model] <-2> vals  5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6\n[openstudio.standards.Model] <-2> areas 1864, 225, 15112, 1825, 1825, 1864, 225, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Mid, Zone Office WholeBuilding - Md Office A end_b - Story Mid, Zone Office WholeBuilding - Md Office B  - Story Mid, Zone Office WholeBuilding - Md Office B end_a - Story Mid, Zone Office WholeBuilding - Md Office B end_b - Story Mid, Zone Office WholeBuilding - Md Office C  - Story Mid, Zone Office WholeBuilding - Md Office C end_b - Story Mid, Zone Office WholeBuilding - Md Office A end_a - Story Mid, Zone Office WholeBuilding - Md Office C end_a - Story Mid\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_a - Story Mid, the internal load 5.63 Btu/hr*ft^2 - average internal load 5.63 Btu/hr*ft^2 = 0.0 Btu/hr*ft^2 < tolerance of 10 Btu/hr*ft^2, stopping elimination process.\n[openstudio.standards.Model] <-1> Primary system zones = Zone Office WholeBuilding - Md Office A  - Story Mid, Zone Office WholeBuilding - Md Office A end_b - Story Mid, Zone Office WholeBuilding - Md Office B  - Story Mid, Zone Office WholeBuilding - Md Office B end_a - Story Mid, Zone Office WholeBuilding - Md Office B end_b - Story Mid, Zone Office WholeBuilding - Md Office C  - Story Mid, Zone Office WholeBuilding - Md Office C end_b - Story Mid, Zone Office WholeBuilding - Md Office A end_a - Story Mid, Zone Office WholeBuilding - Md Office C end_a - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A  - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_b - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B  - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_a - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_b - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C  - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_b - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_a - Story Mid.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_a - Story Mid.\n[openstudio.standards.Model] <-1> Determining which zones are served by the primary vs. secondary HVAC system.\n[openstudio.standards.Model] <-2> Values for weekly operating hrs, tol = 40 hrs, area ft2:\n[openstudio.standards.Model] <-2> vals  51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4\n[openstudio.standards.Model] <-2> areas 1864, 225, 225, 15112, 1825, 1825, 1864, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Top, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Top, the weekly operating hrs 51.38 hrs - average weekly operating hrs 51.38 hrs = 0.0 hrs < tolerance of 40 hrs, stopping elimination process.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A  - Story Top has 3075W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_a - Story Top has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_b - Story Top has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B  - Story Top has 24935W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_a - Story Top has 3011W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_b - Story Top has 3011W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C  - Story Top has 3075W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_a - Story Top has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_b - Story Top has 371W of design internal loads.\n[openstudio.standards.Model] <-2> Values for internal load, tol = 10 Btu/hr*ft^2, area ft2:\n[openstudio.standards.Model] <-2> vals  5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6\n[openstudio.standards.Model] <-2> areas 1864, 225, 15112, 1825, 1825, 1864, 225, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Top, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_a - Story Top, the internal load 5.63 Btu/hr*ft^2 - average internal load 5.63 Btu/hr*ft^2 = 0.0 Btu/hr*ft^2 < tolerance of 10 Btu/hr*ft^2, stopping elimination process.\n[openstudio.standards.Model] <-1> Primary system zones = Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Top, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A  - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_b - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B  - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_a - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_b - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C  - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_b - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_a - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_a - Story Top.\n[openstudio.standards.Model] <-1> Model has design level of 350.8251938022444 people in non residential spaces and 0 people in residential spaces.\n[openstudio.standards.Model] <-2> Finding space schedules for Building Hours of Operation NonResidential.\n[openstudio.standards.Model] <-2> The 27 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 351 people\n[openstudio.standards.Model] <-2>    Total 351 people in 27 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 25' to 'Schedule Day 26' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 26' to 'Schedule Day 27' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_LIGHT_SCH_2010 does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_EQUIP_SCH_2010 does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-2> For day schedule Schedule Day 8 in OfficeMedium BLDG_EQUIP_SCH_2010 there was a 1.014% change. Expected full load hours is 13.1413, but estimated value is 13.008\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium BLDG_OCC_SCH Default' to 'OfficeMedium BLDG_OCC_SCH Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_OCC_SCH does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-2> For day schedule OfficeMedium BLDG_OCC_SCH Default in OfficeMedium BLDG_OCC_SCH there was a 0.5435% change. Expected full load hours is 9.2, but estimated value is 9.15\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default' to 'OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium HTGSETP_SCH_PACU_VAV_bot does not used the default profile, it will be replaced.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium CLGSETP_SCH_NO_SETBACK Default' to 'OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium CLGSETP_SCH_NO_SETBACK does not used the default profile, it will be replaced.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium BLDG_SWH_SCH Default' to 'OfficeMedium BLDG_SWH_SCH Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_SWH_SCH does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-2> For day schedule OfficeMedium BLDG_SWH_SCH Default in OfficeMedium BLDG_SWH_SCH there was a 0.9921% change. Expected full load hours is 5.04, but estimated value is 4.99\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office People, Air Velocity Schedule is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For , Building Hours of Operation NonResidential is not setup as parametric schedule. It has 4 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office People, Clothing Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For , Elevator Schedule is not setup as parametric schedule. It has 3 sources.\n[openstudio.standards.ScheduleRuleset] <-1> For Elevator Schedule 1, applying parametric schedules made a 12.6% change in annual equivalent full load hours. (from 149.4 to 130.53)\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 1.11gpm, Fraction Latent - 0.05 is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 1.11gpm, Fraction Sensible - 0.2 is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Cooling Setpoint Schedule Weekdays Rule, Medium Office Cooling Setpoint Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Electric Equipment Schedule Weekdays Rule, Medium Office Electric Equipment Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Gas Equipment Schedule Weekdays Rule, Medium Office Gas Equipment Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Heating Setpoint Schedule Weekdays Rule, Medium Office Heating Setpoint Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Hot Water Schedule Weekdays Rule, Medium Office Hot Water Equipment Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Infiltration Schedule Weekdays Rule, Medium Office Infiltration Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Lighting Schedule Weekdays Rule, Medium Office Lighting Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Number of People Schedule Weekdays Rule, Medium Office Number of People Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 1.11gpm, Mixed Water At Faucet Temp - 140F is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office Shared Service Water Loop Pipe 345.86497840375876ft, Office Shared Service Water Loop Piping Air Temp - 70F is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office Shared Service Water Loop Pipe 345.86497840375876ft, Office Shared Service Water Loop Piping Air Velocity - 0.67mph is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_EQUIP_SCH_2010, applying parametric schedules made a 4.3% change in annual equivalent full load hours. (from 4144.82 to 3966.6)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_LIGHT_SCH_2010, applying parametric schedules made a 9.9% change in annual equivalent full load hours. (from 2671.57 to 2406.65)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_OCC_SCH, applying parametric schedules made a 12.7% change in annual equivalent full load hours. (from 2527.8 to 2206.81)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_SWH_SCH, applying parametric schedules made a 9.2% change in annual equivalent full load hours. (from 1440.99 to 1308.4)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium HTGSETP_SCH_PACU_VAV_bot, applying parametric schedules made a 1.1% change in annual equivalent full load hours. (from 163893.6 to 162021.6)\n[openstudio.standards.ScheduleRuleset] <0> For Schedule Rule 10, OfficeMedium INFIL_SCH_PNNL is not setup as parametric schedule. It has 3 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Building Facades, Schedule Ruleset 1 is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Parking Areas and Drives, Schedule Ruleset 2 is not setup as parametric schedule. It has 3 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Service hot water setpoint manager, Service Water Loop Temp - 140F is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For 40gal NaturalGas Water Heater - 40kBtu/hr, Water Heater Ambient Temp Schedule - 71.6f is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office People, Work Efficiency Schedule is not setup as parametric schedule. It has 1 sources.\n[openstudio.prototype.Model] <-1> Set sizing factors to 1.25 for heating and 1.15 for cooling.\n[openstudio.model.Model] <-2> Starting simulation here: /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_1c7f0a6d-f335-4533-aef2-6afd56c8d602/run/002_create_typical_doe_building_from_model/SR1.\n[openstudio.model.Model] <-1> Running simulation /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_1c7f0a6d-f335-4533-aef2-6afd56c8d602/run/002_create_typical_doe_building_from_model/SR1.\n[openstudio.energyplus.ForwardTranslator] <0> Construction 'Air Wall' has been converted to ConstructionAirBoundary 'Air Wall_ConstructionAirBoundary'.\n[openstudio.energyplus.ForwardTranslator] <0> Removing AirWallMaterial 'Air Wall Material'.\n[openstudio.energyplus.ForwardTranslator] <-1> SpaceType Space Type 1 - 90.1-2010 is not referenced by any space, it will not be translated.\n[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 2 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <-2> Running with OS 2.x WorkflowJSON.\n[ApplicationPathHelpers] <-2> getOpenStudioModule, info.dli_fname = '/usr/local/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> getOpenStudioModule, found '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[ApplicationPathHelpers] <-2> Searching for CLI in '/usr/local/openstudio-2.9.1/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> Found CLI at '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[openstudio.standards.command] <-2> Successfully ran command: '\"/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\" run -w \"/mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_1c7f0a6d-f335-4533-aef2-6afd56c8d602/run/002_create_typical_doe_building_from_model/SR1/in.osw\"'\n[openstudio.model.Model] <-1> Finished run.\n[openstudio.energyplus.SqlFile] <-2> Dictionary Built\n[openstudio.model.Model] <-1> Started applying multizone vav OA sizing.\n[openstudio.model.Model] <-1> Finished applying multizone vav OA sizing.\n[openstudio.model.Model] <-1> Started applying prototype HVAC assumptions.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Fan: 1078cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP Fan: 1421cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Fan: 1844cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Fan: 241cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP Fan: 289cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Fan: 330cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Fan: 282cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP Fan: 331cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Fan: 380cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Fan: 4110cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP Fan: 6155cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Fan: 7497cfm; Pressure Rise = 4.09in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Fan: 945cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP Fan: 1265cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Fan: 1404cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Fan: 1173cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP Fan: 1502cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Fan: 1835cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Fan: 1502cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP Fan: 1864cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Fan: 2126cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Fan: 254cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP Fan: 300cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Fan: 329cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Fan: 244cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP Fan: 291cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Fan: 321cfm; Pressure Rise = 2.5in w.c.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1078 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1421 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Fan: allowed_hp = 1.23HP; motor eff = 86.5%; total fan eff = 56% based on 1844 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 241 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 289 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 330 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 282 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 331 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 380 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Fan: allowed_hp = 2.74HP; motor eff = 89.5%; total fan eff = 58% based on 4110 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP Fan: allowed_hp = 4.1HP; motor eff = 89.5%; total fan eff = 58% based on 6155 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Fan: allowed_hp = 8.16HP; motor eff = 91.7%; total fan eff = 60% based on 7497 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 945 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1265 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1404 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1173 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP Fan: allowed_hp = 1.0HP; motor eff = 86.5%; total fan eff = 56% based on 1502 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Fan: allowed_hp = 1.22HP; motor eff = 86.5%; total fan eff = 56% based on 1835 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Fan: allowed_hp = 1.0HP; motor eff = 86.5%; total fan eff = 56% based on 1502 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP Fan: allowed_hp = 1.24HP; motor eff = 86.5%; total fan eff = 56% based on 1864 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Fan: allowed_hp = 1.42HP; motor eff = 86.5%; total fan eff = 56% based on 2126 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 254 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 300 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 329 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 244 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 291 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 321 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 36513 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 45810 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP requires an economizer because the total cooling capacity of 57688 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 7389 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 8734 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 9869 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 8464 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 9842 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 11165 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP requires an economizer because the total cooling capacity of 164371 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP requires an economizer because the total cooling capacity of 230466 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP requires an economizer because the total cooling capacity of 261133 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 30791 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 39077 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 46222 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 39515 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 48504 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP requires an economizer because the total cooling capacity of 57402 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 45970 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP requires an economizer because the total cooling capacity of 55669 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP requires an economizer because the total cooling capacity of 62481 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 7439 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 8721 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 9523 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 7311 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP does not require an economizer because the total cooling capacity of 8616 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 9499 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.model.Model] <-1> Finished applying prototype HVAC assumptions.\n[openstudio.model.Model] <-1> Started applying HVAC efficiency standards.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP, ERV not required based on 15% OA flow, design supply air flow of 1078cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 36513 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 158 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 27' to 'Schedule Day 28' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 28' to 'Schedule Day 29' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 158 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1078 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 1078 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP, ERV not required based on 11% OA flow, design supply air flow of 1421cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 45810 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 158 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 29' to 'Schedule Day 30' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 30' to 'Schedule Day 31' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 158 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1421 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 1421 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP, ERV not required based on 9% OA flow, design supply air flow of 1844cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 57688 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: DCV is not required since the system has an economizer, but the min oa flow is 158 cfm, less than the minimum of 1200 cfm for systems with an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 31' to 'Schedule Day 32' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 32' to 'Schedule Day 33' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1844 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Optimum start is not required since design flow rate of 1844 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP, ERV not required based on 8% OA flow, design supply air flow of 241cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 7389 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 33' to 'Schedule Day 34' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 34' to 'Schedule Day 35' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 241 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 241 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP, ERV not required based on 7% OA flow, design supply air flow of 289cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 8734 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 35' to 'Schedule Day 36' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 36' to 'Schedule Day 37' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 289 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 289 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 330cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 9869 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 37' to 'Schedule Day 38' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 38' to 'Schedule Day 39' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 330 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Optimum start is not required since design flow rate of 330 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP, ERV not required based on 7% OA flow, design supply air flow of 282cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 8464 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 39' to 'Schedule Day 40' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 40' to 'Schedule Day 41' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 282 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 282 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 331cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 9842 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 41' to 'Schedule Day 42' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 42' to 'Schedule Day 43' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 331 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 331 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP, ERV not required based on 5% OA flow, design supply air flow of 380cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 11165 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 43' to 'Schedule Day 44' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 44' to 'Schedule Day 45' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 380 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Optimum start is not required since design flow rate of 380 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP, ERV not required based on 31% OA flow, design supply air flow of 4110cfm, and climate zone ASHRAE 169-2013-4A. Does not exceed minimum flow requirement of 5500cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: two-stage control is required since cooling capacity of 164371 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 76 people\n[openstudio.standards.Model] <-2>    Total 76 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 45' to 'Schedule Day 46' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 46' to 'Schedule Day 47' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 4110 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 4110 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP, ERV not required based on 21% OA flow, design supply air flow of 6155cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP: two-stage control is required since cooling capacity of 230466 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 76 people\n[openstudio.standards.Model] <-2>    Total 76 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 47' to 'Schedule Day 48' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 48' to 'Schedule Day 49' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 6155 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 6155 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP, ERV not required based on 17% OA flow, design supply air flow of 7497cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: two-stage control is required since cooling capacity of 261133 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 76 people\n[openstudio.standards.Model] <-2>    Total 76 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 49' to 'Schedule Day 50' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 50' to 'Schedule Day 51' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 7497 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Optimum start is not required since design flow rate of 7497 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP, ERV not required based on 16% OA flow, design supply air flow of 945cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 30791 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 155 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 51' to 'Schedule Day 52' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 52' to 'Schedule Day 53' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 155 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 945 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 945 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP, ERV not required based on 12% OA flow, design supply air flow of 1265cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 39077 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 155 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 53' to 'Schedule Day 54' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 54' to 'Schedule Day 55' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 155 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1265 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 1265 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP, ERV not required based on 11% OA flow, design supply air flow of 1404cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 46222 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: DCV is not required since the system min oa flow is 155 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 55' to 'Schedule Day 56' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 56' to 'Schedule Day 57' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 155 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1404 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Optimum start is not required since design flow rate of 1404 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP, ERV not required based on 13% OA flow, design supply air flow of 1173cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 39515 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 155 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 57' to 'Schedule Day 58' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 58' to 'Schedule Day 59' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 155 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1173 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 1173 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP, ERV not required based on 10% OA flow, design supply air flow of 1502cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 48504 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 155 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 59' to 'Schedule Day 60' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 60' to 'Schedule Day 61' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 155 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1502 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 1502 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP, ERV not required based on 8% OA flow, design supply air flow of 1835cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 57402 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: DCV is not required since the system has an economizer, but the min oa flow is 155 cfm, less than the minimum of 1200 cfm for systems with an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 61' to 'Schedule Day 62' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 62' to 'Schedule Day 63' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1835 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP: Optimum start is not required since design flow rate of 1835 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP, ERV not required based on 11% OA flow, design supply air flow of 1502cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 45970 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 158 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 63' to 'Schedule Day 64' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 64' to 'Schedule Day 65' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 158 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1502 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 1502 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP, ERV not required based on 8% OA flow, design supply air flow of 1864cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 55669 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: DCV is not required since the system has an economizer, but the min oa flow is 158 cfm, less than the minimum of 1200 cfm for systems with an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 65' to 'Schedule Day 66' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 66' to 'Schedule Day 67' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1864 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 1864 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP, ERV not required based on 7% OA flow, design supply air flow of 2126cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 62481 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: DCV is not required since the system has an economizer, but the min oa flow is 158 cfm, less than the minimum of 1200 cfm for systems with an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 9 people\n[openstudio.standards.Model] <-2>    Total 9 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 67' to 'Schedule Day 68' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 68' to 'Schedule Day 69' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 2126 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP: Optimum start is not required since design flow rate of 2126 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP, ERV not required based on 8% OA flow, design supply air flow of 254cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 7439 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 69' to 'Schedule Day 70' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 70' to 'Schedule Day 71' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 254 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 254 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 300cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 8721 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 71' to 'Schedule Day 72' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 72' to 'Schedule Day 73' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 300 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 300 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 329cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 9523 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 73' to 'Schedule Day 74' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 74' to 'Schedule Day 75' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 329 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP: Optimum start is not required since design flow rate of 329 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP, ERV not required based on 8% OA flow, design supply air flow of 244cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 7311 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 75' to 'Schedule Day 76' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 76' to 'Schedule Day 77' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 244 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 244 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP, ERV not required based on 7% OA flow, design supply air flow of 291cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: two-stage control is not required since cooling capacity of 8616 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 77' to 'Schedule Day 78' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 78' to 'Schedule Day 79' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 291 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP: Optimum start is not required since design flow rate of 291 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 321cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 9499 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 79' to 'Schedule Day 80' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 80' to 'Schedule Day 81' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: Annual occupied hours = 2894 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: Motorized OA damper is required because the building has 3 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 321 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP: Optimum start is not required since design flow rate of 321 cfm is below the limit of 10000 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Fan: motor nameplate = 1.5HP, motor eff = 86.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Fan: motor nameplate = 3HP, motor eff = 89.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP Fan: motor nameplate = 5HP, motor eff = 89.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Fan: motor nameplate = 8HP, motor eff = 91.7%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Fan: motor nameplate = 1.5HP, motor eff = 86.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP Fan: motor nameplate = 1.5HP, motor eff = 86.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Fan: motor nameplate = 1.5HP, motor eff = 86.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Fan: motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.Pump] <-1> For Office Shared Service Water Loop Circulator Pump: brake hp = 0.0HP, motor nameplate = 1.0HP, motor eff = 85.5%.\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A  - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 37kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A  - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 46kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A  - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 58kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_a - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 7kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_a - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 9kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_a - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 10kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_b - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 8kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_b - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 10kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_b - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 11kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B  - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 164kBtu/hr; COPH = 3.2\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B  - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 230kBtu/hr; COPH = 3.2\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B  - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 261kBtu/hr; COPH = 3.2\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_a - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 31kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_a - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 39kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_a - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 46kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_b - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 40kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_b - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 49kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_b - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 57kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C  - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 46kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C  - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 56kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C  - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 62kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_a - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 7kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_a - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 9kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_a - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 10kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_b - Story Ground HP Htg Coil: All Other Single Package Cooling Capacity = 7kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_b - Story Mid HP Htg Coil: All Other Single Package Cooling Capacity = 9kBtu/hr; HSPF = 7.7\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-CAPFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFT\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-EIRFFLOW\n[openstudio.standards.Model] <-2> Already added curve: DXHEAT-NECB2011-REF-PLFFPLR\n[openstudio.standards.CoilHeatingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_b - Story Top HP Htg Coil: All Other Single Package Cooling Capacity = 9kBtu/hr; HSPF = 7.7\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 37kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A  - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 46kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 58kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 7kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_a - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 10kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 8kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_b - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 10kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 11kBtu/hr; SEER = 13.0\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 164kBtu/hr; EER = 10.8\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT\n[openstudio.standards.Model] <-2> Already added curve: AHU-1_CoolCStandard10Ton_CapFF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC_CoolCStandard10Ton_EIRFT\n[openstudio.standards.Model] <-2> Already added curve: CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B  - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 230kBtu/hr; EER = 10.8\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT\n[openstudio.standards.Model] <-2> Already added curve: AHU-1_CoolCStandard10Ton_CapFF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC_CoolCStandard10Ton_EIRFT\n[openstudio.standards.Model] <-2> Already added curve: CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 261kBtu/hr; EER = 9.8\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 31kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_a - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 39kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 46kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 40kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_b - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 49kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 57kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 46kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C  - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 56kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 62kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 7kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_a - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 10kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 7kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_b - Story Mid PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 13.0\n[openstudio.standards.Model] <-2> Already added curve: PSZ-Fine Storage DX Coil Cap-FT\n[openstudio.standards.Model] <-2> Already added curve: DX Coil Cap-FF\n[openstudio.standards.Model] <-2> Already added curve: PSZ-AC DX Coil EIR-FT\n[openstudio.standards.Model] <-2> Already added curve: Split DX Coil EIR-FF\n[openstudio.standards.Model] <-2> Already added curve: HPACCOOLPLFFPLR\n[openstudio.standards.CoilCoolingDXSingleSpeed] <-1> For 90.1-2010: Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP 1spd DX HP Clg Coil: AirCooled All Other Single Package Capacity = 9kBtu/hr; SEER = 13.0\n[openstudio.standards.WaterHeaterMixed] <-2> For 40gal NaturalGas Water Heater - 40kBtu/hr, skin-loss UA = 4.094724313815566 W/K.\n[openstudio.model.WaterHeaterMixed] <-1> For 90.1-2010: 40gal NaturalGas Water Heater - 40kBtu/hr 0.82 Therm Eff; thermal efficiency = 0.82, skin-loss UA = 8Btu/hr\n[openstudio.model.Model] <-1> Finished applying HVAC efficiency standards.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office B end_b - Story Top Mass' to space 'Office WholeBuilding - Md Office B end_b - Story Top'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office A end_b - Story Top Mass' to space 'Office WholeBuilding - Md Office A end_b - Story Top'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office B  - Story Top Mass' to space 'Office WholeBuilding - Md Office B  - Story Top'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office B  - Story Mid Mass' to space 'Office WholeBuilding - Md Office B  - Story Mid'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office C end_b - Story Ground Mass' to space 'Office WholeBuilding - Md Office C end_b - Story Ground'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office A end_b - Story Ground Mass' to space 'Office WholeBuilding - Md Office A end_b - Story Ground'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office B end_b - Story Ground Mass' to space 'Office WholeBuilding - Md Office B end_b - Story Ground'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office B  - Story Ground Mass' to space 'Office WholeBuilding - Md Office B  - Story Ground'.\n[openstudio.model.Model] <-1> Added internal mass 'Office WholeBuilding - Md Office A e