{
   "completed_at" : "20200426T053806Z",
   "completed_status" : "Success",
   "created_at" : "2020-04-26 05:34:49 +0000",
   "current_step" : 7,
   "description" : "",
   "eplusout_err" : "Program Version,EnergyPlus, Version 9.2.0-921312fa1d, YMD=2020.04.26 05:35,\n   ************* Beginning Zone Sizing Calculations\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 06:44\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-HP OCC SCH DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 12:59\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-HP OCC SCH SATURDAY\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"18 SPACE(S) OCC SCH DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"18 SPACE(S) OCC SCH SATURDAY\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"18 SPACE(S) OCC SCH SUMMER DESIGN DAY\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"18 SPACE(S) OCC SCH SUNDAY\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"18 SPACE(S) OCC SCH WINTER DESIGN DAY\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 07:54\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=BUILDING HOURS OF OPERATION NONRESIDENTIAL DEFAULT\n   ** Warning ** ProcessScheduleInput: DecodeHHMMField, Invalid \"until\" field value is not a multiple of the minutes for each timestep: 15:01\n   **   ~~~   ** Other errors may result. Occurred in Day Schedule=BUILDING HOURS OF OPERATION NONRESIDENTIAL DEFAULT\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"ELEVATOR SCHEDULE\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS OFF DISCRETE\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** CheckUsedConstructions: There are 9 nominally unused constructions in input.\n   **   ~~~   ** For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: People=\"OFFICE WHOLEBUILDING - MD OFFICE PEOPLE\" has comfort related schedules but no thermal comfort model selected.\n   **   ~~~   ** If schedules are specified for air velocity, clothing insulation, and/or work efficiency but no thermal comfort\n   **   ~~~   ** thermal comfort model is selected, the schedules will be listed as unused schedules in the .err file.\n   **   ~~~   ** To avoid these errors, select a valid thermal comfort model or eliminate these schedules in the PEOPLE input.\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND\".\n   **   ~~~   ** Item length=[103] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND\".\n   **   ~~~   ** Item length=[103] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND\".\n   **   ~~~   ** Item length=[103] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND\".\n   **   ~~~   ** Item length=[103] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND\".\n   **   ~~~   ** Item length=[103] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND\".\n   **   ~~~   ** Item length=[103] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [4] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE ELEC EQUIP\".\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND\", only 0.43 of the zone is controlled.\n   ** Warning ** GetDaylightingControls: Fraction of Zone controlled by the Daylighting reference points is < 1.0.\n   **   ~~~   ** ..discovered in \"Daylighting:Controls\" for Zone=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP\", only 0.43 of the zone is controlled.\n   ************* Beginning System Sizing Calculations\n   ************* Beginning Plant Sizing Calculations\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND HP HTG COIL 111 CLG KBTU/HR 3.3COPH\", invalid\n   **   ~~~   ** ...Part Load Fraction Correlation Curve Name = DXHEAT-NECB2011-REF-PLFFPLR has out of range value.\n   **   ~~~   ** ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.005\n   **   ~~~   ** ...Setting curve maximum to 1.0 and simulation continues.\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND HP HTG COIL 111 CLG KBTU/HR 3.3COPH\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP HP HTG COIL 154 CLG KBTU/HR 3.2COPH\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND HP HTG COIL 14 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP HP HTG COIL 17 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND HP HTG COIL 11 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP HP HTG COIL 14 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND HP HTG COIL 190 CLG KBTU/HR 3.2COPH\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP HP HTG COIL 289 CLG KBTU/HR 3.2COPH\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND HP HTG COIL 41 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP HP HTG COIL 54 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND HP HTG COIL 39 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP HP HTG COIL 50 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND HP HTG COIL 77 CLG KBTU/HR 3.3COPH\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP HP HTG COIL 109 CLG KBTU/HR 3.3COPH\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND HP HTG COIL 12 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP HP HTG COIL 15 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND HP HTG COIL 11 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** GetDXCoils: Coil:Heating:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP HP HTG COIL 14 CLG KBTU/HR 7.7HSPF\" curve values\n   **   ~~~   ** ... Defrost Energy Input Ratio Function of Temperature Curve Name = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP HP HTG COIL DEFROST EIR FUNC OF TEMP CURVE 1 output is not equal to 1.0 (+ or - 10%) at rated conditions.\n   **   ~~~   ** ... Curve output at rated conditions = 0.787\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 111KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 154KBTU/HR 10.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 190KBTU/HR 10.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 289KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 54KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 39KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 77KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 109KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 12KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** Output:Meter: invalid Key Name=\"HEATING:GAS\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"EXTERIORLIGHTING:ELECTRICITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (Hourly), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Gas:Facility\" (Hourly), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ** Warning ** Output:Meter:MeterFileOnly: invalid Key Name=\"PROPANE:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ************* Testing Individual Branch Integrity\n   ************* All Branches passed integrity testing\n   ************* Testing Individual Supply Air Path Integrity\n   ************* All Supply Air Paths passed integrity testing\n   ************* Testing Individual Return Air Path Integrity\n   ************* All Return Air Paths passed integrity testing\n   ************* No node connection errors were found.\n   ************* Beginning Simulation\n   ** Warning ** Processing Monthly Tabular Reports: Variable names not valid for this simulation\n   **   ~~~   ** ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.93 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 00:08 - 00:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.491 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.94 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 00:08 - 00:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.369 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 12KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.88 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 00:08 - 00:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.495 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.89 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 00:08 - 00:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.380 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 54KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.91 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 00:50 - 01:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.516 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.65 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 01:23 - 01:27\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.498 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 54KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -3.33E-002\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/01 04:43 - 04:47\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -3.33E-002\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/01 04:47 - 04:50\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 39KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -3.33E-002\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/01 04:47 - 04:50\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.15\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/01 05:23 - 05:27\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.97 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/01 11:33 - 11:37\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.232 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 154KBTU/HR 10.8EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 5.88E-002 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/06 12:50 - 13:00\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.900 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 111KBTU/HR 11.0EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.27 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/06 13:00 - 13:10\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.950 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 289KBTU/HR 9.8EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = -1.13 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 01/06 15:50 - 15:51\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.100 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.58\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 00:03 - 00:07\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.58\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 00:03 - 00:07\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.83\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 00:35 - 00:40\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -0.83\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 00:35 - 00:40\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 12KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.13\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 01:03 - 01:05\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -1.13\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 01:03 - 01:05\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.83\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 05:02 - 05:03\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -2.87\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/08 05:13 - 05:17\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.56 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 02/06 02:01 - 02:02\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 14.781 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 190KBTU/HR 10.8EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.44 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 03/13 14:46 - 14:47\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 17.116 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 109KBTU/HR 11.0EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 0.97 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 04/03 15:39 - 15:40\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.766 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 77KBTU/HR 11.0EER\" - Full load outlet air dry-bulb temperature < 2C. This indicates the possibility of coil frost/freeze. Outlet temperature = 1.58 C.\n   **   ~~~   **  ...Occurrence info = RUN PERIOD 1, 05/12 15:20 - 15:21\n   **   ~~~   ** ... Possible reasons for low outlet air dry-bulb temperatures are: This DX coil\n   **   ~~~   **    1) may have a low inlet air dry-bulb temperature. Inlet air temperature = 15.550 C.\n   **   ~~~   **    2) may have a low air flow rate per watt of cooling capacity. Check inputs.\n   **   ~~~   **    3) is used as part of a HX assisted cooling coil which uses a high sensible effectiveness. Check inputs.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-ELECTRICITY\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ************* Simulation Error Summary *************\n   ************* There are 8 unused schedules in input.\n   ************* There are 8 unused week schedules in input.\n   ************* There are 21 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 162 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.998338  Min=1.735309\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 241 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999771  Min=1.303843\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 12KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 413 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999864  Min=1.179319\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 376 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.999981  Min=0.459089\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 54KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 188 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.97559  Min=1.760672\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 30 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988072  Min=1.628152\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 54KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 827 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 501 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-3.333333E-002 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 39KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 911 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-3.333333E-002 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1194 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 15 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.996876  Min=1.650748\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 154KBTU/HR 10.8EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 219 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994054  Min=-2.845081\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 111KBTU/HR 11.0EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 167 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.994309  Min=-2.506085\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 289KBTU/HR 9.8EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 107 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.988419  Min=-3.917545\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 594 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.666667E-002 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 837 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1528 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.666667E-002 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1543 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-3.333333E-002 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 12KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 790 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 941 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 14KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1243 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1395 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-1.387779E-017 [C]  Min=-13.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 13.0SEER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.557823  Min=1.557823\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 190KBTU/HR 10.8EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 21 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.939087  Min=-2.853618\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-HP 1SPD DX HP CLG COIL 109KBTU/HR 11.0EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 12 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.890961  Min=-0.515855\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-HP 1SPD DX HP CLG COIL 77KBTU/HR 11.0EER\" - Full load outlet temperature indicates a possibility of frost/freeze error continues. Outlet air temperature statistics follow:\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=1.575603  Min=1.575603\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 79 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 14387 Warning; 0 Severe Errors; Elapsed Time=00hr 01min 49.17sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [
      "/mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/generated_files",
      "../weather",
      "../seeds",
      "../seed",
      "./files",
      "./weather",
      "../../files",
      "../../weather",
      "./"
   ],
   "hash" : "279D4EEB",
   "measure_paths" : [ "../measures" ],
   "name" : "LHS Autogenerated 51",
   "osa_id" : "179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421",
   "osd_id" : "c1914d43-e136-48ea-952e-29a3da1d40fd",
   "run_directory" : "./run",
   "seed_file" : "example_model.osm",
   "started_at" : "20200426T053454Z",
   "steps" : [
      {
         "arguments" : {
            "bar_division_method" : "Multiple Space Types - Individual Stories Sliced",
            "bar_sep_dist_mult" : 10,
            "bar_width" : 0,
            "bldg_type_a" : "MediumOffice",
            "bldg_type_b" : "MediumOffice",
            "bldg_type_b_fract_bldg_area" : 0,
            "bldg_type_c" : "SmallOffice",
            "bldg_type_c_fract_bldg_area" : 0,
            "bldg_type_d" : "SmallOffice",
            "bldg_type_d_fract_bldg_area" : 0,
            "bottom_story_ground_exposed_floor" : true,
            "building_rotation" : 12.230666977912188,
            "custom_height_bar" : true,
            "double_loaded_corridor" : "Primary Space Type",
            "floor_height" : 12,
            "make_mid_story_surfaces_adiabatic" : false,
            "ns_to_ew_ratio" : 2.9859806039044634,
            "num_stories_above_grade" : 2,
            "num_stories_below_grade" : 0,
            "party_wall_fraction" : 0,
            "party_wall_stories_east" : 0,
            "party_wall_stories_north" : 0,
            "party_wall_stories_south" : 0,
            "party_wall_stories_west" : 0,
            "perim_mult" : 0,
            "single_floor_area" : 0,
            "space_type_sort_logic" : "Building Type > Size",
            "story_multiplier" : "Basements Ground Mid Top",
            "template" : "90.1-2010",
            "top_story_exterior_exposed_roof" : true,
            "total_bldg_floor_area" : 54543.038497244321,
            "use_upstream_args" : true,
            "wwr" : 0.57696748394751929
         },
         "description" : "Creates one or more rectangular building elements based on space type ratios of selected mix of building types, along with user arguments that describe the desired geometry characteristics.",
         "measure_dir_name" : "create_bar_from_doe_building_type_ratios",
         "name" : "create_bar_from_doe_building_type_ratios",
         "result" : {
            "completed_at" : "20200426T053506Z",
            "measure_class_name" : "CreateBarFromDOEBuildingTypeRatios",
            "measure_display_name" : "Create Bar From DOE Building Type Ratios",
            "measure_name" : "create_bar_from_doe_building_type_ratios",
            "measure_taxonomy" : "Envelope.Form",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "0de3cff9-c805-42c4-964e-18cb43a22c63",
            "measure_version_id" : "27001969-6956-4e92-b9e8-57c3babf724c",
            "measure_version_modified" : "20200424T162236Z",
            "measure_xml_checksum" : "5F523097",
            "started_at" : "20200426T053501Z",
            "stderr" : "",
            "stdout" : "[openstudio.standards.standard] <-1> Using OpenStudio Standards version 0.2.10 with template 90.1-2010.\n[openstudio.standards.standard] <-1> Loading OpenStudio Standards data for 90.1-2010\n[openstudio.standards.standard] <-2> Loading JSON files from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/ashrae_90_1\n[openstudio.standards.standard] <-2> Adding parking from ashrae_90_1.parking.json\n[openstudio.standards.standard] <-2> Adding schedules from ashrae_90_1.schedules.json\n[openstudio.standards.standard] <-2> Adding fans from ashrae_90_1.fans.json\n[openstudio.standards.standard] <-2> Adding climate_zones from ashrae_90_1.climate_zones.json\n[openstudio.standards.standard] <-2> Adding materials from ashrae_90_1.materials.json\n[openstudio.standards.standard] <-2> Adding climate_zone_sets from ashrae_90_1.climate_zone_sets.json\n[openstudio.standards.standard] <-2> Adding constructions from ashrae_90_1.constructions.json\n[openstudio.standards.standard] <-2> Adding size_category from Any.size_category.json\n[openstudio.standards.standard] <-2> Adding entryways from ashrae_90_1.entryways.json\n[openstudio.standards.standard] <-2> Adding hvac_inference from Any.hvac_inference.json\n[openstudio.standards.standard] <-2> Adding curves from ashrae_90_1.curves.json\n[openstudio.standards.standard] <-2> Loading JSON files from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/ashrae_90_1/ashrae_90_1_2010\n[openstudio.standards.standard] <-2> Adding economizers from ashrae_90_1_2010.economizers.json\n[openstudio.standards.standard] <-2> Adding heat_pumps_heating from ashrae_90_1_2010.heat_pumps_heating.json\n[openstudio.standards.standard] <-2> Adding space_types from ashrae_90_1_2010.spc_typ.json\n[openstudio.standards.standard] <-2> Adding heat_pumps from ashrae_90_1_2010.heat_pumps.json\n[openstudio.standards.standard] <-2> Adding exterior_lighting from ashrae_90_1_2010.ext_ltg.json\n[openstudio.standards.standard] <-2> Adding prototype_inputs from ashrae_90_1_2010.prototype_inputs.json\n[openstudio.standards.standard] <-2> Adding motors from ashrae_90_1_2010.motors.json\n[openstudio.standards.standard] <-2> Adding water_source_heat_pumps_heating from ashrae_90_1_2010.water_source_heat_pumps_heating.json\n[openstudio.standards.standard] <-2> Adding refrigeration_walkins from ashrae_90_1_2010.refrigeration_walkins.json\n[openstudio.standards.standard] <-2> Adding ground_temperatures from ashrae_90_1_2010.ground_temperatures.json\n[openstudio.standards.standard] <-2> Adding refrigeration_system_lineup from ashrae_90_1_2010.ref_lnup.json\n[openstudio.standards.standard] <-2> Adding construction_sets from ashrae_90_1_2010.construction_sets.json\n[openstudio.standards.standard] <-2> Adding water_heaters from ashrae_90_1_2010.water_heaters.json\n[openstudio.standards.standard] <-2> Adding refrigeration_compressors from ashrae_90_1_2010.refrigeration_compressors.json\n[openstudio.standards.standard] <-2> Adding elevators from ashrae_90_1_2010.elevators.json\n[openstudio.standards.standard] <-2> Adding refrigeration_condenser from ashrae_90_1_2010.refrigeration_condenser.json\n[openstudio.standards.standard] <-2> Adding unitary_acs from ashrae_90_1_2010.unitary_acs.json\n[openstudio.standards.standard] <-2> Adding water_source_heat_pumps from ashrae_90_1_2010.water_source_heat_pumps.json\n[openstudio.standards.standard] <-2> Adding refrigerated_cases from ashrae_90_1_2010.ref_cases.json\n[openstudio.standards.standard] <-2> Adding boilers from ashrae_90_1_2010.boilers.json\n[openstudio.standards.standard] <-2> Adding construction_properties from ashrae_90_1_2010.construction_properties.json\n[openstudio.standards.standard] <-2> Adding chillers from ashrae_90_1_2010.chillers.json\n[openstudio.standards.standard] <-2> Adding refrigeration_system from ashrae_90_1_2010.refrigeration_system.json\n[openstudio.standards.standard] <-2> Adding heat_rejection from ashrae_90_1_2010.heat_rejection.json\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 23 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.Surface] <-1> Intersection of 'Surface 24' with 'Surface 73' results in (Surface 24), (Surface 73), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 4' with 'Surface 20' results in (Surface 4), (Surface 20), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 38' with 'Surface 22' results in (Surface 38), (Surface 22), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 21' with 'Surface 29' results in (Surface 21), (Surface 29), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 58' with 'Surface 74' results in (Surface 58), (Surface 74), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 92' with 'Surface 76' results in (Surface 92), (Surface 76), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 75' with 'Surface 83' results in (Surface 75), (Surface 83), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 6' with 'Surface 55' results in (Surface 6), (Surface 55), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 3' with 'Surface 11' results in (Surface 3), (Surface 11), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 57' with 'Surface 65' results in (Surface 57), (Surface 65), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 42' with 'Surface 91' results in (Surface 42), (Surface 91), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 39' with 'Surface 47' results in (Surface 39), (Surface 47), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 93' with 'Surface 101' results in (Surface 93), (Surface 101), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 30' with 'Surface 79' results in (Surface 30), (Surface 79), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 10' with 'Surface 26' results in (Surface 10), (Surface 26), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 44' with 'Surface 28' results in (Surface 44), (Surface 28), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 35' with 'Surface 27' results in (Surface 35), (Surface 27), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 64' with 'Surface 80' results in (Surface 64), (Surface 80), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 98' with 'Surface 82' results in (Surface 98), (Surface 82), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 89' with 'Surface 81' results in (Surface 89), (Surface 81), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 12' with 'Surface 61' results in (Surface 12), (Surface 61), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 17' with 'Surface 9' results in (Surface 17), (Surface 9), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 71' with 'Surface 63' results in (Surface 71), (Surface 63), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 48' with 'Surface 97' results in (Surface 48), (Surface 97), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 53' with 'Surface 45' results in (Surface 53), (Surface 45), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 107' with 'Surface 99' results in (Surface 107), (Surface 99), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 36' with 'Surface 85' results in (Surface 36), (Surface 85), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 16' with 'Surface 32' results in (Surface 16), (Surface 32), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 50' with 'Surface 34' results in (Surface 50), (Surface 34), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 70' with 'Surface 86' results in (Surface 70), (Surface 86), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 104' with 'Surface 88' results in (Surface 104), (Surface 88), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 18' with 'Surface 67' results in (Surface 18), (Surface 67), [], []\n[openstudio.model.Surface] <-1> Intersection of 'Surface 54' with 'Surface 103' results in (Surface 54), (Surface 103), [], []\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n[openstudio.model.PlanarSurface] <-2> Before setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After clearExtensibleGroups in setVertices have 11 fields.\n[openstudio.model.PlanarSurface] <-2> After setVertices have 23 fields.  Size of vertices is 4.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_final_condition" : "The building finished with 18 spaces.",
            "step_info" : [
               "0.0 value for minimum perimeter multiplier will be replaced with smart default for MediumOffice of 1.0.",
               "Removed 103 non resource objects from the model.",
               "Creating Space Types for MediumOffice.",
               "Making bar with length of 285 ft and width of 96 ft",
               "Intersecting and matching surfaces in model, this will create additional geometry.",
               "Created bar envelope with floor area of 54,543 ft^2.",
               "Set Building Rotation to 12.2306669779122. Rotation altered after geometry generation is completed, as a result party wall orientation and aspect ratio may not reflect input values."
            ],
            "step_initial_condition" : "The building started with 4 spaces.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "bldg_type_a",
                  "value" : "MediumOffice"
               },
               {
                  "name" : "bldg_type_b",
                  "value" : "MediumOffice"
               },
               {
                  "name" : "bldg_type_b_fract_bldg_area",
                  "value" : 0
               },
               {
                  "name" : "bldg_type_c",
                  "value" : "SmallOffice"
               },
               {
                  "name" : "bldg_type_c_fract_bldg_area",
                  "value" : 0
               },
               {
                  "name" : "bldg_type_d",
                  "value" : "SmallOffice"
               },
               {
                  "name" : "bldg_type_d_fract_bldg_area",
                  "value" : 0
               },
               {
                  "name" : "total_bldg_floor_area",
                  "value" : 54543.038497244321
               },
               {
                  "name" : "single_floor_area",
                  "value" : 0
               },
               {
                  "name" : "floor_height",
                  "value" : 12
               },
               {
                  "name" : "custom_height_bar",
                  "value" : true
               },
               {
                  "name" : "num_stories_above_grade",
                  "value" : 2
               },
               {
                  "name" : "num_stories_below_grade",
                  "value" : 0
               },
               {
                  "name" : "building_rotation",
                  "value" : 12.230666977912188
               },
               {
                  "name" : "template",
                  "value" : "90.1-2010"
               },
               {
                  "name" : "ns_to_ew_ratio",
                  "value" : 2.9859806039044634
               },
               {
                  "name" : "perim_mult",
                  "value" : 0
               },
               {
                  "name" : "bar_sep_dist_mult",
                  "value" : 10
               },
               {
                  "name" : "wwr",
                  "value" : 0.57696748394751929
               },
               {
                  "name" : "party_wall_fraction",
                  "value" : 0
               },
               {
                  "name" : "party_wall_stories_north",
                  "value" : 0
               },
               {
                  "name" : "party_wall_stories_south",
                  "value" : 0
               },
               {
                  "name" : "party_wall_stories_east",
                  "value" : 0
               },
               {
                  "name" : "party_wall_stories_west",
                  "value" : 0
               },
               {
                  "name" : "bottom_story_ground_exposed_floor",
                  "value" : true
               },
               {
                  "name" : "top_story_exterior_exposed_roof",
                  "value" : true
               },
               {
                  "name" : "story_multiplier",
                  "value" : "Basements Ground Mid Top"
               },
               {
                  "name" : "make_mid_story_surfaces_adiabatic",
                  "value" : false
               },
               {
                  "name" : "bar_division_method",
                  "value" : "Multiple Space Types - Individual Stories Sliced"
               },
               {
                  "name" : "double_loaded_corridor",
                  "value" : "Primary Space Type"
               },
               {
                  "name" : "space_type_sort_logic",
                  "value" : "Building Type > Size"
               },
               {
                  "name" : "use_upstream_args",
                  "value" : true
               },
               {
                  "name" : "wall_area_ip",
                  "units" : "ft^2",
                  "value" : 18284.689654257985
               },
               {
                  "name" : "ns_wall_area_ip",
                  "units" : "ft^2",
                  "value" : 13697.43962189525
               },
               {
                  "name" : "ew_wall_area_ip",
                  "units" : "ft^2",
                  "value" : 4587.2500323627337
               },
               {
                  "name" : "floor_area_to_perim_ratio",
                  "value" : 10.910582644812029
               },
               {
                  "name" : "bar_width",
                  "units" : "ft",
                  "value" : 95.567709007556871
               }
            ],
            "step_warnings" : [
               "The model has one or more site shading surafces. New geometry may not be positioned where expected, it will be centered over the center of the original geometry."
            ]
         }
      },
      {
         "arguments" : {
            "climate_zone" : "Lookup From Stat File",
            "use_upstream_args" : true,
            "weather_file_name" : "USA_VA_Arlington-Ronald.Reagan.Washington.Natl.AP.724050_TMY3.epw"
         },
         "description" : "Change the building location",
         "measure_dir_name" : "change_building_location",
         "name" : "change_building_location",
         "result" : {
            "completed_at" : "20200426T053506Z",
            "measure_class_name" : "ChangeBuildingLocation",
            "measure_display_name" : "ChangeBuildingLocation",
            "measure_name" : "change_building_location",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "d4db4971-f5ba-11e3-a3ac-0800200c9a66",
            "measure_version_id" : "3e7ff831-162f-4d73-a530-d040e6318e75",
            "measure_version_modified" : "20190826T205142Z",
            "measure_xml_checksum" : "057E8D9D",
            "started_at" : "20200426T053506Z",
            "stderr" : "",
            "stdout" : "[openstudio.setFileExtension] <0> Path p, '/mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/weather/USA_VA_Arlington-Ronald.Reagan.Washington.Natl.AP.724050_TMY3.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n[openstudio.model.YearDescription] <1> 'UseWeatherFile' is not yet a supported option for YearDescription\n",
            "step_errors" : [],
            "step_files" : [],
            "step_final_condition" : "The final weather file is Washington Dc Reagan Ap and the model has 3 design day objects.",
            "step_info" : [
               "city is Washington Dc Reagan Ap. State is VA",
               "mean dry bulb is 14.050000000000002",
               "Adding object Washington Dc Reagan Ap Ann Htg 99.6% Condns DB",
               "Adding object Washington Dc Reagan Ap Ann Clg .4% Condns DB=>MWB",
               "Adding object Washington Dc Reagan Ap Ann Clg .4% Condns WB=>MDB",
               "Setting Climate Zone to 4A"
            ],
            "step_initial_condition" : "The initial weather file is Washington Dc Reagan Ap and the model has 2 design day objects",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "weather_file_name",
                  "value" : "USA_VA_Arlington-Ronald.Reagan.Washington.Natl.AP.724050_TMY3.epw"
               },
               {
                  "name" : "climate_zone",
                  "value" : "Lookup From Stat File"
               },
               {
                  "name" : "use_upstream_args",
                  "value" : true
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "add_constructions" : true,
            "add_elevators" : true,
            "add_exhaust" : true,
            "add_exterior_lights" : true,
            "add_hvac" : true,
            "add_internal_mass" : true,
            "add_refrigeration" : false,
            "add_space_type_loads" : true,
            "add_swh" : true,
            "add_thermostat" : true,
            "clg_src" : "Electricity",
            "enable_dst" : true,
            "exterior_lighting_zone" : "3 - All Other Areas",
            "htg_src" : "Electricity",
            "hvac_delivery_type" : "Forced Air",
            "kitchen_makeup" : "Adjacent",
            "modify_wkdy_op_hrs" : true,
            "modify_wknd_op_hrs" : false,
            "onsite_parking_fraction" : 1,
            "remove_objects" : true,
            "swh_src" : "NaturalGas",
            "system_type" : "Inferred",
            "template" : "90.1-2010",
            "unmet_hours_tolerance" : 1,
            "use_upstream_args" : true,
            "wkdy_op_hrs_duration" : 7.1168020251362272,
            "wkdy_op_hrs_start_time" : 7.9017401367550093,
            "wknd_op_hrs_duration" : 8,
            "wknd_op_hrs_start_time" : 8
         },
         "description" : "Takes a model with space and stub space types, and assigns constructions, schedules, internal loads, hvac, and other loads such as exterior lights and service water heating.",
         "measure_dir_name" : "create_typical_doe_building_from_model",
         "name" : "create_typical_doe_building_from_model",
         "result" : {
            "completed_at" : "20200426T053546Z",
            "measure_class_name" : "CreateTypicalDOEBuildingFromModel",
            "measure_display_name" : "Create Typical DOE Building from Model",
            "measure_name" : "create_typical_doe_building_from_model",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "b2c80210-33b3-4dfd-8267-535efd81f552",
            "measure_version_id" : "ee2ac58a-1383-45b3-bfcd-2d7a00068440",
            "measure_version_modified" : "20200424T162233Z",
            "measure_xml_checksum" : "99E7000D",
            "started_at" : "20200426T053506Z",
            "stderr" : "",
            "stdout" : "[openstudio.standards.standard] <-1> Using OpenStudio Standards version 0.2.10 with template 90.1-2010.\n[openstudio.standards.standard] <-1> Loading OpenStudio Standards data for 90.1-2010\n[openstudio.standards.standard] <-2> Loading JSON files from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/ashrae_90_1\n[openstudio.standards.standard] <-2> Adding parking from ashrae_90_1.parking.json\n[openstudio.standards.standard] <-2> Adding schedules from ashrae_90_1.schedules.json\n[openstudio.standards.standard] <-2> Adding fans from ashrae_90_1.fans.json\n[openstudio.standards.standard] <-2> Adding climate_zones from ashrae_90_1.climate_zones.json\n[openstudio.standards.standard] <-2> Adding materials from ashrae_90_1.materials.json\n[openstudio.standards.standard] <-2> Adding climate_zone_sets from ashrae_90_1.climate_zone_sets.json\n[openstudio.standards.standard] <-2> Adding constructions from ashrae_90_1.constructions.json\n[openstudio.standards.standard] <-2> Adding size_category from Any.size_category.json\n[openstudio.standards.standard] <-2> Adding entryways from ashrae_90_1.entryways.json\n[openstudio.standards.standard] <-2> Adding hvac_inference from Any.hvac_inference.json\n[openstudio.standards.standard] <-2> Adding curves from ashrae_90_1.curves.json\n[openstudio.standards.standard] <-2> Loading JSON files from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/ashrae_90_1/ashrae_90_1_2010\n[openstudio.standards.standard] <-2> Adding economizers from ashrae_90_1_2010.economizers.json\n[openstudio.standards.standard] <-2> Adding heat_pumps_heating from ashrae_90_1_2010.heat_pumps_heating.json\n[openstudio.standards.standard] <-2> Adding space_types from ashrae_90_1_2010.spc_typ.json\n[openstudio.standards.standard] <-2> Adding heat_pumps from ashrae_90_1_2010.heat_pumps.json\n[openstudio.standards.standard] <-2> Adding exterior_lighting from ashrae_90_1_2010.ext_ltg.json\n[openstudio.standards.standard] <-2> Adding prototype_inputs from ashrae_90_1_2010.prototype_inputs.json\n[openstudio.standards.standard] <-2> Adding motors from ashrae_90_1_2010.motors.json\n[openstudio.standards.standard] <-2> Adding water_source_heat_pumps_heating from ashrae_90_1_2010.water_source_heat_pumps_heating.json\n[openstudio.standards.standard] <-2> Adding refrigeration_walkins from ashrae_90_1_2010.refrigeration_walkins.json\n[openstudio.standards.standard] <-2> Adding ground_temperatures from ashrae_90_1_2010.ground_temperatures.json\n[openstudio.standards.standard] <-2> Adding refrigeration_system_lineup from ashrae_90_1_2010.ref_lnup.json\n[openstudio.standards.standard] <-2> Adding construction_sets from ashrae_90_1_2010.construction_sets.json\n[openstudio.standards.standard] <-2> Adding water_heaters from ashrae_90_1_2010.water_heaters.json\n[openstudio.standards.standard] <-2> Adding refrigeration_compressors from ashrae_90_1_2010.refrigeration_compressors.json\n[openstudio.standards.standard] <-2> Adding elevators from ashrae_90_1_2010.elevators.json\n[openstudio.standards.standard] <-2> Adding refrigeration_condenser from ashrae_90_1_2010.refrigeration_condenser.json\n[openstudio.standards.standard] <-2> Adding unitary_acs from ashrae_90_1_2010.unitary_acs.json\n[openstudio.standards.standard] <-2> Adding water_source_heat_pumps from ashrae_90_1_2010.water_source_heat_pumps.json\n[openstudio.standards.standard] <-2> Adding refrigerated_cases from ashrae_90_1_2010.ref_cases.json\n[openstudio.standards.standard] <-2> Adding boilers from ashrae_90_1_2010.boilers.json\n[openstudio.standards.standard] <-2> Adding construction_properties from ashrae_90_1_2010.construction_properties.json\n[openstudio.standards.standard] <-2> Adding chillers from ashrae_90_1_2010.chillers.json\n[openstudio.standards.standard] <-2> Adding refrigeration_system from ashrae_90_1_2010.refrigeration_system.json\n[openstudio.standards.standard] <-2> Adding heat_rejection from ashrae_90_1_2010.heat_rejection.json\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no people, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set occupancy to 5.0 people/1000 ft^2.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no lights, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set LPD to 0.9 W/ft^2.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no electric equipment, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set electric EPD to 0.75 W/ft^2.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office had no ventilation specification, one has been created.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set ventilation per area to 0.085 cfm/ft^2.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 1' to 'Schedule Day 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 2' to 'Schedule Day 3' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set occupancy schedule to OfficeMedium BLDG_OCC_SCH.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 3' to 'Schedule Day 4' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 4' to 'Schedule Day 5' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set occupant activity schedule to OfficeMedium ACTIVITY_SCH.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 6' to 'Schedule Day 7' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 7' to 'Schedule Day 8' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set lighting schedule to OfficeMedium BLDG_LIGHT_SCH_2010.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 9' to 'Schedule Day 10' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 10' to 'Schedule Day 11' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set electric equipment schedule to OfficeMedium BLDG_EQUIP_SCH_2010.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 11' to 'Schedule Day 12' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 12' to 'Schedule Day 13' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office set infiltration schedule to OfficeMedium INFIL_SCH_PNNL.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1725:in `model_find_object'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.SpaceType.rb:25:in `space_type_get_standards_data'\n[openstudio.standards.SpaceType] <0> Space type properties lookup failed: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}.\n[openstudio.standards.SpaceType] <-1> Space Type 1 had no ventilation specification, one has been created.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1725:in `model_find_object'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.SpaceType.rb:25:in `space_type_get_standards_data'\n[openstudio.standards.SpaceType] <0> Space type properties lookup failed: {\"template\"=>\"90.1-2010\", \"building_type\"=>nil, \"space_type\"=>nil}.\n[openstudio.standards.Model] <-1> Adding construction set: 90.1-2010-ASHRAE 169-2013-4A-Office--is_residentialNo\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Exterior Mass Floor\n[openstudio.standards.Model] <-2> ExteriorFloor u_val 0.087 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.087 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 11.49 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 0.494 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 2.02 for Typical Insulated Exterior Mass Floor.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Exterior Mass Floor R-11.49.\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Exterior Mass Wall\n[openstudio.standards.Model] <-2> ExteriorWall u_val 0.104 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.104 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 9.62 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 0.591 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 1.69 for Typical Insulated Exterior Mass Wall.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Exterior Mass Wall R-9.62.\n[openstudio.standards.Model] <-2> Adding construction: Typical IEAD Roof\n[openstudio.standards.Model] <-2> ExteriorRoof u_val 0.048 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.048 for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 20.83 for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 0.273 for Typical IEAD Roof.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 3.67 for Typical IEAD Roof.\n[openstudio.standards.Model] <-1> Adding construction Typical IEAD Roof R-20.83.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Floor\n[openstudio.standards.Model] <-2> Already added material: CP02 CARPET PAD\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Floor.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Wall\n[openstudio.standards.Model] <-2> Already added material: G01 13mm gypsum board\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Wall.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Ceiling\n[openstudio.standards.Model] <-2> Already added material: CP02 CARPET PAD\n[openstudio.standards.Model] <-2> Already added material: 100mm Normalweight concrete floor\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Ceiling.\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Carpeted 6in Slab Floor\n[openstudio.standards.Model] <-2> Already added material: Typical Carpet Pad\n[openstudio.standards.Model] <-2> GroundContactFloor u_val  f_fac 0.73 c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Carpeted 6in Slab Floor.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Carpeted 6in Slab Floor.\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Basement Mass Wall\n[openstudio.standards.Model] <-2> Already added material: Typical Insulation\n[openstudio.standards.Model] <-2> GroundContactWall u_val  f_fac  c_fac 1.14\n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Basement Mass Wall.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Basement Mass Wall.\n[openstudio.standards.Model] <-2> Adding construction: U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air\n[openstudio.standards.Model] <-2> ExteriorWindow u_val 0.55 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air.\n[openstudio.standards.ConstructionBase] <0> Can only set the u-value of opaque constructions or simple glazing. U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air is not opaque or simple glazing.\n[openstudio.standards.Model] <-1> Adding construction U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air.\n[openstudio.standards.Model] <-2> Already added construction: U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air\n[openstudio.standards.Model] <-2> Adding construction: Typical Insulated Metal Door\n[openstudio.standards.Model] <-2> Already added material: F08 Metal surface\n[openstudio.standards.Model] <-2> Already added material: Typical Insulation\n[openstudio.standards.Model] <-2> ExteriorDoor u_val 0.7 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.7 for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 1.43 for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 3.975 for Typical Insulated Metal Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 0.25 for Typical Insulated Metal Door.\n[openstudio.standards.Model] <-1> Adding construction Typical Insulated Metal Door R-1.43.\n[openstudio.standards.Model] <-2> Adding construction: U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm\n[openstudio.standards.Model] <-2> ExteriorWindow u_val 0.85 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm.\n[openstudio.standards.ConstructionBase] <0> Can only set the u-value of opaque constructions or simple glazing. U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm is not opaque or simple glazing.\n[openstudio.standards.Model] <-1> Adding construction U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm.\n[openstudio.standards.Model] <-2> Adding construction: Typical Overhead Door\n[openstudio.standards.Model] <-2> ExteriorDoor u_val 0.5 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 0.5 for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 2.0 for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 2.839 for Typical Overhead Door.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 0.35 for Typical Overhead Door.\n[openstudio.standards.Model] <-1> Adding construction Typical Overhead Door R-2.0.\n[openstudio.standards.Model] <-2> Adding construction: U 1.17 SHGC 0.49 Simple Glazing Skylight\n[openstudio.standards.Model] <-2>  u_val 1.17 f_fac  c_fac \n[openstudio.standards.ConstructionBase] <-2> Setting U-Value for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---glass_layer = U 1.17 SHGC 0.49 Simple Glazing u_factor_si = 6.64.\n[openstudio.standards.ConstructionBase] <-2> U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_ip = 1.17 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_ip = 0.85 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_u_value_si = 6.644 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---target_r_value_si = 0.15 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_r_value_si = 0.0 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_u_value_si = Infinity for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_u_value_ip = Infinity for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---film_coeff_r_value_ip = 0.0 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---ins_r_value_ip = 0.85 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---ins_u_value_ip = 1.17 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---ins_u_value_si = 6.64 for U 1.17 SHGC 0.49 Simple Glazing Skylight.\n[openstudio.standards.ConstructionBase] <-2> ---glass_layer = U 1.17 SHGC 0.49 Simple Glazing U-1.17 u_factor_si = 6.64.\n[openstudio.standards.ConstructionBase] <-2> Setting SHGC for U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17.\n[openstudio.standards.Model] <-1> Adding construction U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Already added material: Clear 3mm\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Window.\n[openstudio.standards.Model] <-2> Already added construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Already added construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Already added construction: Typical Interior Window\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Door\n[openstudio.standards.Model] <-2> Already added material: G05 25mm wood\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Door.\n[openstudio.standards.Model] <-2> Adding construction: Typical Interior Partition\n[openstudio.standards.Model] <-2> Already added material: G05 25mm wood\n[openstudio.standards.Model] <-1> Adding construction Typical Interior Partition.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A  - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A  - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_a - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_a - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_b - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office A end_b - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B  - Story Ground, no exterior wall area was found, no infiltration will be added.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B  - Story Top, no exterior wall area was found, no infiltration will be added.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_a - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office B end_b - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C  - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C  - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, adj infil = 0.00025314 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_a - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_a - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_b - Story Ground, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Ground, adj infil = 0.00056957 m^3/s*m^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office C end_b - Story Top, set infiltration rate to 0.112 cfm/ft2 exterior wall area (aka 1.0 cfm/ft2 @75Pa).\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Top, adj infil = 0.00035051 m^3/s*m^2.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"climate_zone\"=>\"ASHRAE 169-2013-4A\", \"building_type\"=>\"Office\"}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1905:in `standards_lookup_table_first'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"climate_zone\"=>\"ASHRAE 169-2013-4A\", \"building_type\"=>\"Office\"}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/weather/Weather.Model.rb:178:in `model_add_ground_temperatures'\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.prototype.elevators] <-1> The building has fewer than 6 effective stories; assuming Hydraulic elevators.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, floor area = 54543 ft^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of spaces = 18.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of people = 273.\n[openstudio.standards.Model] <-1> Cannot identify standards buidling type and space type for Space Type 1 - 90.1-2010, it won't be added to space_type_hash.\n[openstudio.prototype.elevators] <-1> For Office WholeBuilding - Md Office - 90.1-2010, adding 1.2 passenger elevators at 1 per 45000.0 ft^2.\n[openstudio.prototype.elevators] <-1> For Office WholeBuilding - Md Office - 90.1-2010, adding 0.1 freight/service elevators at 1 per 500000.0 ft^2.\n[openstudio.prototype.elevators] <-1> No additional passenger elevators added to model.\n[openstudio.standards.Model] <-2> The 18 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 273 people\n[openstudio.standards.Model] <-2>    Total 273 people in 18 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 13' to 'Schedule Day 14' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 14' to 'Schedule Day 15' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Ruleset' and named 'Elevator Schedule' to 'Elevator Schedule 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Default' to '18 space(s) Occ Sch Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Summer Design Day' to '18 space(s) Occ Sch Summer Design Day 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Winter Design Day' to '18 space(s) Occ Sch Winter Design Day 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '18 space(s) Occ Sch Sunday Rule' to '18 space(s) Occ Sch Sunday Rule 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Sunday' to '18 space(s) Occ Sch Sunday 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '18 space(s) Occ Sch Saturday Rule' to '18 space(s) Occ Sch Saturday Rule 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Saturday' to '18 space(s) Occ Sch Saturday 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Ruleset' and named 'Elevator Schedule' to 'Elevator Schedule 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Default' to '18 space(s) Occ Sch Default 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Summer Design Day' to '18 space(s) Occ Sch Summer Design Day 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Winter Design Day' to '18 space(s) Occ Sch Winter Design Day 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '18 space(s) Occ Sch Sunday Rule' to '18 space(s) Occ Sch Sunday Rule 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Sunday' to '18 space(s) Occ Sch Sunday 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '18 space(s) Occ Sch Saturday Rule' to '18 space(s) Occ Sch Saturday Rule 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Saturday' to '18 space(s) Occ Sch Saturday 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Ruleset' and named 'Elevator Schedule' to 'Elevator Schedule 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Default' to '18 space(s) Occ Sch Default 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Summer Design Day' to '18 space(s) Occ Sch Summer Design Day 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Winter Design Day' to '18 space(s) Occ Sch Winter Design Day 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '18 space(s) Occ Sch Sunday Rule' to '18 space(s) Occ Sch Sunday Rule 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Sunday' to '18 space(s) Occ Sch Sunday 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Rule' and named '18 space(s) Occ Sch Saturday Rule' to '18 space(s) Occ Sch Saturday Rule 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named '18 space(s) Occ Sch Saturday' to '18 space(s) Occ Sch Saturday 3' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Already added schedule: Elevator Schedule 1\n[openstudio.standards.Model] <-2> Already added schedule: Elevator Schedule 3\n[openstudio.standards.Model] <-2> Already added schedule: Elevator Schedule 2\n[openstudio.prototype.elevators] <-1> Adding 3.0 Hydraulic elevators to the model in Office WholeBuilding - Md Office B  - Story Ground.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, floor area = 54543 ft^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of spaces = 18.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of people = 273.\n[openstudio.standards.Model] <-1> Cannot identify standards buidling type and space type for Space Type 1 - 90.1-2010, it won't be added to space_type_hash.\n[openstudio.prototype.exterior_lights] <-1> Facade and Landscape exterior lights shut off from {:hr=>24, :min=>0} to {:hr=>6, :min=>0}\n[openstudio.prototype.exterior_lights] <-1> Non Facade and Landscape lights reduce by 30.0 % from {:hr=>24, :min=>0} to {:hr=>6, :min=>0}\n[openstudio.prototype.exterior_lights] <-1> Added 0.1 W/ft^2 of lighting for 88359.72236553594 ft^2 of parking area.\n[openstudio.prototype.exterior_lights] <-1> Added 0.15 W/ft^2 of lighting for 9142.34482712899 ft^2 of building facade area.\n[openstudio.prototype.exterior_lights] <-1> Added 30.0 W/ft of lighting for 21.817215398897762 ft of main entry length.\n[openstudio.prototype.exterior_lights] <-1> Added 20.0 W/ft of lighting for 32.725823098346645 ft of other doors.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, floor area = 54543 ft^2.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of spaces = 18.\n[openstudio.standards.Model] <-1> For Office WholeBuilding - Md Office - 90.1-2010, number of people = 273.\n[openstudio.standards.Model] <-1> Cannot identify standards buidling type and space type for Space Type 1 - 90.1-2010, it won't be added to space_type_hash.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 17' to 'Schedule Day 18' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 18' to 'Schedule Day 19' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Already added schedule: OfficeMedium BLDG_SWH_SCH\n[openstudio.model.Model] <-1> Added Office WholeBuilding - Md Office - 90.1-2010 Service Water Use 0.86gpm at 140F.\n[openstudio.model.Model] <-1> Capacity of 31044 Btu/hr = 1.0 peak fraction * 30 gal/hr * 8.4 lb/gal * 1.0 Btu/lb F * (140 - 40 deltaF / 0.8 htg eff).\n[openstudio.model.Model] <-1> Capacity of 31044 Btu/hr = 1.0 peak fraction * 30 gal/hr * 8.4 lb/gal * 1.0 Btu/lb F * (140 - 40 deltaF / 0.8 htg eff).\n[openstudio.model.Model] <-1> Added water heater called 40gal NaturalGas Water Heater - 31kBtu/hr\n[openstudio.model.Model] <-1> Pipe length 350ft = 2.0 * ( (54543ft2 / 1.9999999999999996 stories)^0.5 + (10.0ft * (1.9999999999999996 stories - 1.0) ) )\n[openstudio.model.Model] <-1> Added 350ft of Copper pipe 0.75in type L with 0.5in fiberglass batt losing heat to 70F air to Office Shared Service Water Loop.\n[openstudio.model.Model] <-1> Added circulating SWH loop called Office Shared Service Water Loop\n[openstudio.model.Model] <-1> Adding shared water heating loop for Office.\n[openstudio.model.Model] <-2> Starting simulation here: /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/run/002_create_typical_doe_building_from_model/SRvt.\n[openstudio.model.Model] <-1> Running simulation /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/run/002_create_typical_doe_building_from_model/SRvt.\n[openstudio.energyplus.ForwardTranslator] <0> Construction 'Air Wall' has been converted to ConstructionAirBoundary 'Air Wall_ConstructionAirBoundary'.\n[openstudio.energyplus.ForwardTranslator] <0> Removing AirWallMaterial 'Air Wall Material'.\n[openstudio.energyplus.ForwardTranslator] <-1> SpaceType Space Type 1 - 90.1-2010 is not referenced by any space, it will not be translated.\n[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 2 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <-2> Running with OS 2.x WorkflowJSON.\n[ApplicationPathHelpers] <-2> getOpenStudioModule, info.dli_fname = '/usr/local/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> getOpenStudioModule, found '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[ApplicationPathHelpers] <-2> Searching for CLI in '/usr/local/openstudio-2.9.1/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> Found CLI at '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[openstudio.standards.command] <-2> Successfully ran command: '\"/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\" run -w \"/mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/run/002_create_typical_doe_building_from_model/SRvt/in.osw\"'\n[openstudio.model.Model] <-1> Finished run.\n[openstudio.energyplus.SqlFile] <-2> Dictionary Built\n[openstudio.model.Model] <-1> Started adding daylighting controls.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A  - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a9e40e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9e4138 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9e41d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9e4250 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a9dfe58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9dff48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9dff98 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9e4048 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a9de710 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9de698 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9de648 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9de5f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a9de120 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9de0d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9de080 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a9de008 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 3830.4\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 2407.6\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 1422.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 223.6732686911157\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground sidelighting effective aperture = 0.2262.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22618180581786954\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 6 1-South, area = 164.26 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A  - Story Ground: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A  - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018cbc8d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cbc920 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cbca10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cbca88 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018cbc628 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cbc678 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cbc790 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cbc808 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018cb6c28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cb6bd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cb6b88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cb6ac0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018cb6638 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cb6570 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cb6520 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cb64d0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 3830.4\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 2407.6\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 1422.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 223.6732686911157\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top sidelighting effective aperture = 0.2262.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22618180581786954\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A  - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 18 1-South, area = 164.26 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A  - Story Top: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_a - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018ce7af8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce7b48 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce7be8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce7c38 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018ce4880 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce48f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce4948 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce49e8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018ce78a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce7940 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce79b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce7a08 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018ce4678 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce46f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce47b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018ce4808 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d7a3d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a380 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a330 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a2e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a290 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a240 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a178 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a128 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a0d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a088 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d7a010 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d79fc0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d79b60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d79b10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d79ac0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d79a70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d799d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d79958 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d798e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d79890 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.094300809551836\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_a - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_a - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d828a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d82918 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d82968 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d829b8 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018d9b878 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d9b9b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d9ba08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d9ba58 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d826c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d82760 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d827d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d82828 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018d9b620 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d9b760 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d9b7b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d9b800 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d99140 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d99078 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d99000 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98fb0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98f60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98f10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98e20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98dd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98d80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98d30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98c90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98c18 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d98740 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d986f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d986a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98650 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d985b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d984e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98498 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d98448 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.094300809551836\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_a - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_a - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_b - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018da14a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018da1570 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018da15c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018da1610 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a4566a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a456720 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a456770 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a4567c0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018da12f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018da1368 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018da13e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018da1430 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a456478 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a4564f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a456540 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a456590 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a44ff38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fec0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fe70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fdd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fd08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fc90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fbf0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fba0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fad8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44fa60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f9c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f970 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a44f2e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f290 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f218 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f128 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f0d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f088 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44f010 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a44ef20 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.094300809551832\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_b - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office A end_b - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a477b28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a477bf0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a477c40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a477ce0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a4749a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a4749f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a474ab8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a474b08 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a4778d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a477998 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a4779e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a477a88 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a474748 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a474798 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a474810 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a4748d8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office A end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office A end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office A end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a46e190 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46e140 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46e0f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46e000 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46df38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46dee8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46de20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46dda8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46dce0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46dc90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46dbf0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46db78 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a46d4e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d498 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d420 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d358 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d2b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d268 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d1f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a46d128 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.094300809551832\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office A end_b - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office A end_b - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B  - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B  - Story Ground, daylighting control not applicable because no exterior fenestration is present.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B  - Story Top, adding daylight controls.\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B  - Story Top, daylighting control not applicable because no exterior fenestration is present.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_a - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a61c848 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a61c8e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a61c938 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a61c988 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a61c5f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a61c6b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a61c708 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a61c7a8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a48ec88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a48ec38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a48ebe8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a48eb20 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a48e670 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a48e620 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a48e5a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a48e558 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 983.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 619.0\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 364.5\n[openstudio.model.Space] <-2> primary_sidelighted_area = 57.5108262069307\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground sidelighting effective aperture = 0.2259.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22586743961262049\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 3 2-West, area = 42.17 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Ground: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_a - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a647d40 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a647d90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a647de0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a647e80 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a647b38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a647b88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a647c28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a647c78 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a645c70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a645bf8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a645ba8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a645ae0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a645608 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6455b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a645568 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a645518 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 983.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 619.0\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 364.5\n[openstudio.model.Space] <-2> primary_sidelighted_area = 57.5108262069307\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top sidelighting effective aperture = 0.2259.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22586743961262049\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_a - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 15 2-West, area = 42.17 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_a - Story Top: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_b - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a85a4e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a85a560 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a85a628 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a85a678 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a85a308 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a85a358 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a85a3a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a85a3f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a858aa8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a858990 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a858940 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8588f0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8583c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a858328 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a858288 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a858210 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 983.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 619.0\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 364.5\n[openstudio.model.Space] <-2> primary_sidelighted_area = 57.5108262069307\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground sidelighting effective aperture = 0.2259.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22586743961262049\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 10 3-East, area = 42.17 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Ground: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office B end_b - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a88a0f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a88a1c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a88a210 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a88a260 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a889f68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a889fe0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a88a030 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a88a080 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office B end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office B end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8880a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a888028 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a683f20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a683ed0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a683930 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6838e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a683868 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6837f0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 983.5\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 619.0\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 364.5\n[openstudio.model.Space] <-2> primary_sidelighted_area = 57.5108262069307\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top sidelighting effective aperture = 0.2259.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22586743961262049\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office B end_b - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 22 3-East, area = 42.17 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office B end_b - Story Top: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C  - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a6b3dd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b3e28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b3ef0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b3f68 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a6b3b80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b3bd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b3c70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b3d10 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C  - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a6b2078 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b2028 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b1fd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b1f10 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a6b1948 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b18f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b1858 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a6b1808 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 3830.4\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 2407.6\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 1422.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 223.67326869111562\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground sidelighting effective aperture = 0.2262.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22618180581786962\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Ground, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 7 4-North, area = 164.26 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C  - Story Ground: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C  - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a7a69c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a6ab0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a6b00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a6b50 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a7a67b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a6830 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a68d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a6948 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C  - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C  - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a7a4a08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a49b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a4968 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a4918 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a7a4468 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a43a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a4328 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7a42d8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 3830.4\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 2407.6\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 1422.9\n[openstudio.model.Space] <-2> primary_sidelighted_area = 223.67326869111562\n[openstudio.Standards.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top sidelighting effective aperture = 0.2262.\n[openstudio.model.Space] <-2> sidelighted_effective_aperture_pri = 0.22618180581786962\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, toplighting control required = false\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, primary sidelighting control required = true\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, secondary sidelighting control required = false\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: illuminance setpoint = 500.0 Lux\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: assuming only 68% of the primary sidelit area is daylightable based on typical design practice.\n[openstudio.Standards.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: assuming only 32% of the secondary sidelit area is daylightable based on typical design practice.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, Skylights:\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C  - Story Top, Windows:\n[openstudio.model.Space] <-2> ---Sub Surface 19 4-North, area = 164.26 m^2\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C  - Story Top: sensor 1 controls 43% of the zone lighting.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_a - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a7d4af0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7d4bb8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7d4c30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7d4cf8 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a7cda70 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7cdae8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7cdb38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7cdc28 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a7d48c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7d4938 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7d49d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7d4a78 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a7cd818 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7cd890 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7cd8e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a7cd9f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_a - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8aaf38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aae20 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aadd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aad80 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aad30 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aabc8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aab78 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aab28 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aaad8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa9e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa998 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa8f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8aa3f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa3a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa358 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa308 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa2b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa268 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa1a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8aa150 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.09430080955183\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_a - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_a - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8b2558 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8b25d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8b2620 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8b2698 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a8cb3c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8cb440 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8cb490 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8cb4e0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8b2378 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8b23c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8b2418 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8b2490 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a8cb148 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8cb1c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8cb238 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8cb288 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_a - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_a - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8c88f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8858 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8808 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8718 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c86c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8600 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c85b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8560 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c83f8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c83a8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8358 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c8308 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8c3da8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3d58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3cb8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3c18 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3ba0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3b50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3b00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8c3ab0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.09430080955183\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_a - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_a - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_b - Story Ground, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Ground, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8d00d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8d0120 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8d0170 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8d01c0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a8e8ce8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e8d88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e8dd8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e8e28 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8ebdf8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8ebec0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8ebf88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8d0008 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x0000001a8e8a90 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e8b58 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e8bd0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e8c20 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_b - Story Ground into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8e2550 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e2500 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e24b0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e2438 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e23c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e2320 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e22d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e2258 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e2208 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e21b8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e2118 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e20a0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x0000001a8e1c18 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1bc8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1b50 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1ab0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1a60 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1a10 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1998 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x0000001a8e1948 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.094300809551825\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_b - Story Ground, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Ground, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Space] <-2> ******For Office WholeBuilding - Md Office C end_b - Story Top, adding daylight controls.\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Top, calculating daylighted areas.\n[openstudio.model.Space] <-2> ### []\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d055d0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d05620 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d056c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d05738 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018cfeb68 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfebb8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfec08 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfec58 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d05328 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d053a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d053f0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d054e0 @__swigtype__=\"_p_openstudio__Point3d\">], [#<OpenStudio::Point3d:0x00000018cfe938 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfe988 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfe9d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfea50 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> ***Joining polygons***\n[openstudio.model.Space] <-2> Joining toplit_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---toplit_polygons contains no polygons, not combining.\n[openstudio.model.Space] <-2> Joining pri_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining sec_sidelit_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 2 Office WholeBuilding - Md Office C end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> Joining floor_polygons from Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.model.Space] <-2> ---Joined 1 Office WholeBuilding - Md Office C end_b - Story Top into 1 polygons.\n[openstudio.model.Space] <-2> ***Subtracting overlapping areas***\n[openstudio.model.Space] <-2> 1 combined_pri_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_pri_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018cfc408 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfc318 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfc2c8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfc278 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfc188 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfc0e8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018cfc098 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17f00 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17e88 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17e38 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17de8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17cd0 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 combined_sec_sidelit_polygons minus 0 combined_toplit_polygons\n[openstudio.model.Space] <-2> ---combined_sec_sidelit_polygons - combined_toplit_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> ### [[#<OpenStudio::Point3d:0x00000018d17730 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d176e0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d175a0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17528 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d174d8 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d17438 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d173c0 @__swigtype__=\"_p_openstudio__Point3d\">, #<OpenStudio::Point3d:0x00000018d172f8 @__swigtype__=\"_p_openstudio__Point3d\">]]\n[openstudio.model.Space] <-2> 1 sec_minus_top_polygons minus 1 combined_pri_sidelit_polygons\n[openstudio.model.Space] <-2> ---Remove duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---does not include original, keeping all resulting polygons\n[openstudio.model.Space] <-2> ---Remove final duplicates: 1 ==> 1\n[openstudio.model.Space] <-2> ---sec_minus_top_polygons minus combined_pri_sidelit_polygons = 1 polygons.\n[openstudio.model.Space] <-2> ***Calculating Daylighted Areas***\n[openstudio.model.Space] <-2> total_floor_area_ft2 = 225.0\n[openstudio.model.Space] <-2> 0 combined_toplit_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---combined_toplit_polygons overlaps combined_floor_polygons: combined_toplit_polygons contains no polygons.\n[openstudio.model.Space] <-2> 1 pri_minus_top_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> 1 sec_minus_top_minus_pri_polygons overlaps 1 combined_floor_polygons\n[openstudio.model.Space] <-2> ---------a overlaps b PARTIALLY.\n[openstudio.model.Space] <-2> toplighted_area_ft2 = 0.0\n[openstudio.model.Space] <-2> primary_sidelighted_area_ft2 = 194.8\n[openstudio.model.Space] <-2> secondary_sidelighted_area_ft2 = 30.2\n[openstudio.model.Space] <-2> primary_sidelighted_area = 18.094300809551825\n[openstudio.model.Space] <-1> For Office WholeBuilding - Md Office C end_b - Story Top, primary sidelighting control not required because primary sidelighted area < 250ft2 per 9.4.1.4.\n[openstudio.model.Space] <-2> toplighted_area = 0\n[openstudio.model.Space] <-2> For Office WholeBuilding - Md Office C end_b - Story Top, toplighting control not required because toplighted area = 0ft2 per 9.4.1.5.\n[openstudio.model.Model] <-1> Finished adding daylighting controls.\n[openstudio.model.Model] <-1> Finished adding internal mass\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 21' to 'Schedule Day 22' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 22' to 'Schedule Day 23' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office - 90.1-2010 set heating setpoint schedule to OfficeMedium HTGSETP_SCH_PACU_VAV_bot.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 23' to 'Schedule Day 24' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 24' to 'Schedule Day 25' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.SpaceType] <-1> Office WholeBuilding - Md Office - 90.1-2010 set cooling setpoint schedule to OfficeMedium CLGSETP_SCH_NO_SETBACK.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 1' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 2' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 3' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 4' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 5' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 6' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 7' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 8' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 9' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 10' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 11' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 12' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 13' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 14' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 15' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 16' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:ThermostatSetpoint:DualSetpoint' and named 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat' to 'Office WholeBuilding - Md Office - 90.1-2010 Thermostat 17' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Find objects search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>\"Office\", \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.Model.rb:1725:in `model_find_object'.\n[openstudio.standards.Model] <-2> Find object search criteria returned no results. Search criteria: {\"template\"=>\"90.1-2010\", \"building_type\"=>\"Office\", \"space_type\"=>nil}. Called from /var/oscli/gems/ruby/2.2.0/gems/openstudio-standards-0.2.10/lib/openstudio-standards/standards/Standards.SpaceType.rb:25:in `space_type_get_standards_data'\n[openstudio.standards.SpaceType] <0> Space type properties lookup failed: {\"template\"=>\"90.1-2010\", \"building_type\"=>\"Office\", \"space_type\"=>nil}.\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A  - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_a - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office A end_b - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B  - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_a - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office B end_b - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C  - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_a - Story Top, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Ground, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Ground, cooling fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Top, heating fuels = .\n[openstudio.model.Model] <-2> For Zone Office WholeBuilding - Md Office C end_b - Story Top, cooling fuels = .\n[openstudio.standards.Model] <-1> Final system type group: occ = nonresidential, area = 54543 ft2, num stories = 2, zones:\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Ground\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Top\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Ground\n[openstudio.standards.Model] <-1> --- Zone Office WholeBuilding - Md Office C end_a - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.standards.Model] <-1> System type is PSZ-HP for Nonresidential building of size 54543 ft^2 and 2 stories, and lookups {\"template\"=>\"90.1-2010\", \"size_category\"=>\"nonres_small\", \"heating_source\"=>\"Electricity\", \"cooling_source\"=>\"Electricity\", \"delivery_type\"=>\"air\"}.\n[openstudio.standards.Model] <-1> --- Electricity for main heating\n[openstudio.standards.Model] <-1> --- Electricity for cooling\n[openstudio.standards.Model] <-1> Determining which zones are served by the primary vs. secondary HVAC system.\n[openstudio.standards.Model] <-2> Values for weekly operating hrs, tol = 40 hrs, area ft2:\n[openstudio.standards.Model] <-2> vals  51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4\n[openstudio.standards.Model] <-2> areas 3830, 225, 225, 16744, 984, 984, 3830, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Ground\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Ground, the weekly operating hrs 51.38 hrs - average weekly operating hrs 51.38 hrs = 0.0 hrs < tolerance of 40 hrs, stopping elimination process.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A  - Story Ground has 6320W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_a - Story Ground has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_b - Story Ground has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B  - Story Ground has 76113W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_a - Story Ground has 1623W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_b - Story Ground has 1623W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C  - Story Ground has 6320W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_a - Story Ground has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_b - Story Ground has 371W of design internal loads.\n[openstudio.standards.Model] <-2> Values for internal load, tol = 10 Btu/hr*ft^2, area ft2:\n[openstudio.standards.Model] <-2> vals  5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 15.5\n[openstudio.standards.Model] <-2> areas 3830, 225, 225, 984, 984, 3830, 225, 225, 16744\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Ground\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Ground, the internal load 5.63 Btu/hr*ft^2 - average internal load 11.7 Btu/hr*ft^2 = 6.07 Btu/hr*ft^2 < tolerance of 10 Btu/hr*ft^2, stopping elimination process.\n[openstudio.standards.Model] <-1> Primary system zones = Zone Office WholeBuilding - Md Office A  - Story Ground, Zone Office WholeBuilding - Md Office A end_a - Story Ground, Zone Office WholeBuilding - Md Office A end_b - Story Ground, Zone Office WholeBuilding - Md Office B end_a - Story Ground, Zone Office WholeBuilding - Md Office B end_b - Story Ground, Zone Office WholeBuilding - Md Office C  - Story Ground, Zone Office WholeBuilding - Md Office C end_a - Story Ground, Zone Office WholeBuilding - Md Office C end_b - Story Ground, Zone Office WholeBuilding - Md Office B  - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A  - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_a - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_b - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_a - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_b - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C  - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_a - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_b - Story Ground.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B  - Story Ground.\n[openstudio.standards.Model] <-1> Determining which zones are served by the primary vs. secondary HVAC system.\n[openstudio.standards.Model] <-2> Values for weekly operating hrs, tol = 40 hrs, area ft2:\n[openstudio.standards.Model] <-2> vals  51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4, 51.4\n[openstudio.standards.Model] <-2> areas 3830, 225, 225, 16744, 984, 984, 3830, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Top, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Top, the weekly operating hrs 51.38 hrs - average weekly operating hrs 51.38 hrs = 0.0 hrs < tolerance of 40 hrs, stopping elimination process.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A  - Story Top has 6320W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_a - Story Top has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office A end_b - Story Top has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B  - Story Top has 27627W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_a - Story Top has 1623W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office B end_b - Story Top has 1623W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C  - Story Top has 6320W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_a - Story Top has 371W of design internal loads.\n[openstudio.model.Space] <-2> Office WholeBuilding - Md Office C end_b - Story Top has 371W of design internal loads.\n[openstudio.standards.Model] <-2> Values for internal load, tol = 10 Btu/hr*ft^2, area ft2:\n[openstudio.standards.Model] <-2> vals  5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6, 5.6\n[openstudio.standards.Model] <-2> areas 3830, 225, 225, 16744, 984, 984, 3830, 225, 225\n[openstudio.standards.Model] <-2> names Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Top, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Top\n[openstudio.standards.Model] <-1> For zone Zone Office WholeBuilding - Md Office C end_b - Story Top, the internal load 5.63 Btu/hr*ft^2 - average internal load 5.63 Btu/hr*ft^2 = 0.0 Btu/hr*ft^2 < tolerance of 10 Btu/hr*ft^2, stopping elimination process.\n[openstudio.standards.Model] <-1> Primary system zones = Zone Office WholeBuilding - Md Office A  - Story Top, Zone Office WholeBuilding - Md Office A end_a - Story Top, Zone Office WholeBuilding - Md Office A end_b - Story Top, Zone Office WholeBuilding - Md Office B  - Story Top, Zone Office WholeBuilding - Md Office B end_a - Story Top, Zone Office WholeBuilding - Md Office B end_b - Story Top, Zone Office WholeBuilding - Md Office C  - Story Top, Zone Office WholeBuilding - Md Office C end_a - Story Top, Zone Office WholeBuilding - Md Office C end_b - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A  - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_a - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office A end_b - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B  - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_a - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office B end_b - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C  - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_a - Story Top.\n[openstudio.model.Model] <-1> Adding PSZ-AC for Zone Office WholeBuilding - Md Office C end_b - Story Top.\n[openstudio.standards.Model] <-1> Model has design level of 272.715192486222 people in non residential spaces and 0 people in residential spaces.\n[openstudio.standards.Model] <-2> Finding space schedules for Building Hours of Operation NonResidential.\n[openstudio.standards.Model] <-2> The 18 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 273 people\n[openstudio.standards.Model] <-2>    Total 273 people in 18 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 25' to 'Schedule Day 26' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 26' to 'Schedule Day 27' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_LIGHT_SCH_2010 does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_EQUIP_SCH_2010 does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-2> For day schedule Schedule Day 8 in OfficeMedium BLDG_EQUIP_SCH_2010 there was a 1.014% change. Expected full load hours is 13.1413, but estimated value is 13.008\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium BLDG_OCC_SCH Default' to 'OfficeMedium BLDG_OCC_SCH Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_OCC_SCH does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-2> For day schedule OfficeMedium BLDG_OCC_SCH Default in OfficeMedium BLDG_OCC_SCH there was a 0.5435% change. Expected full load hours is 9.2, but estimated value is 9.15\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default' to 'OfficeMedium HTGSETP_SCH_PACU_VAV_bot Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium HTGSETP_SCH_PACU_VAV_bot does not used the default profile, it will be replaced.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium CLGSETP_SCH_NO_SETBACK Default' to 'OfficeMedium CLGSETP_SCH_NO_SETBACK Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium CLGSETP_SCH_NO_SETBACK does not used the default profile, it will be replaced.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'OfficeMedium BLDG_SWH_SCH Default' to 'OfficeMedium BLDG_SWH_SCH Default 1' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.ScheduleRuleset] <-1> OfficeMedium BLDG_SWH_SCH does not used the default profile, it will be replaced.\n[openstudio.standards.ScheduleRuleset] <-2> For day schedule OfficeMedium BLDG_SWH_SCH Default in OfficeMedium BLDG_SWH_SCH there was a 0.9921% change. Expected full load hours is 5.04, but estimated value is 4.99\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office People, Air Velocity Schedule is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For , Building Hours of Operation NonResidential is not setup as parametric schedule. It has 4 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office People, Clothing Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For , Elevator Schedule is not setup as parametric schedule. It has 3 sources.\n[openstudio.standards.ScheduleRuleset] <-1> For 18 space(s) Occ Sch Default 1 profile item 9 time was 13.958333333333334 and item 10 time was 13.516666666666667. Last buffer is 1.5. Changing both times to 13.7375.\n[openstudio.standards.ScheduleRuleset] <0> Pre-interpolated processed hash for 18 space(s) Occ Sch Default 1 has one or more out of order conflicts: [[3.9000000000000004, 0.0], [5.9, 0.0120600718455018], [6.4, 0.0120600718455018], [7.4, 0.0904505388412636], [8.4, 0.0], [9.9, 0.0], [10.458333333333334, 0.0542703233047582], [12.458333333333334, 0.0], [13.958333333333334, 0.0], [13.516666666666667, 0.0783904669957618], [14.516666666666667, 0.0241201436910036], [15.516666666666667, 0.0], [17.516666666666666, 0.0], [18.516666666666666, 0.00603003592275091], [19.516666666666666, 0.0]]. Time values were adjsuted as shown to crate a valid profile: [[3.9000000000000004, 0.0], [5.9, 0.0120600718455018], [6.4, 0.0120600718455018], [7.4, 0.0904505388412636], [8.4, 0.0], [9.9, 0.0], [10.458333333333334, 0.0542703233047582], [12.458333333333334, 0.0], [13.7375, 0.0], [13.7375, 0.0783904669957618], [14.516666666666667, 0.0241201436910036], [15.516666666666667, 0.0], [17.516666666666666, 0.0], [18.516666666666666, 0.00603003592275091], [19.516666666666666, 0.0]]\n[openstudio.standards.ScheduleRuleset] <-1> For Elevator Schedule 1, applying parametric schedules made a 27.6% change in annual equivalent full load hours. (from 90.63 to 65.6)\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 0.86gpm, Fraction Latent - 0.05 is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 0.86gpm, Fraction Sensible - 0.2 is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Cooling Setpoint Schedule Weekdays Rule, Medium Office Cooling Setpoint Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Electric Equipment Schedule Weekdays Rule, Medium Office Electric Equipment Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Gas Equipment Schedule Weekdays Rule, Medium Office Gas Equipment Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Heating Setpoint Schedule Weekdays Rule, Medium Office Heating Setpoint Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Hot Water Schedule Weekdays Rule, Medium Office Hot Water Equipment Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Infiltration Schedule Weekdays Rule, Medium Office Infiltration Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Lighting Schedule Weekdays Rule, Medium Office Lighting Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Medium Office Number of People Schedule Weekdays Rule, Medium Office Number of People Schedule is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office - 90.1-2010 Service Water Use Def 0.86gpm, Mixed Water At Faucet Temp - 140F is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office Shared Service Water Loop Pipe 350.281814507685ft, Office Shared Service Water Loop Piping Air Temp - 70F is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office Shared Service Water Loop Pipe 350.281814507685ft, Office Shared Service Water Loop Piping Air Velocity - 0.67mph is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_EQUIP_SCH_2010, applying parametric schedules made a 9.3% change in annual equivalent full load hours. (from 4144.82 to 3758.72)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_LIGHT_SCH_2010, applying parametric schedules made a 21.5% change in annual equivalent full load hours. (from 2671.57 to 2097.35)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_OCC_SCH, applying parametric schedules made a 27.5% change in annual equivalent full load hours. (from 2527.8 to 1831.75)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_SWH_SCH Default profile item 7 time was 10.4 and item 8 time was 9.958333333333334. Last buffer is 1.0. Changing both times to 10.179166666666667.\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_SWH_SCH Default profile item 12 time was 13.958333333333334 and item 13 time was 13.516666666666667. Last buffer is 1.0. Changing both times to 13.7375.\n[openstudio.standards.ScheduleRuleset] <0> Pre-interpolated processed hash for OfficeMedium BLDG_SWH_SCH Default has one or more out of order conflicts: [[0.9000000000000004, 0.0], [5.4, 0.0], [6.4, 0.07], [7.4, 0.19], [8.4, 0.35], [9.4, 0.38], [10.4, 0.39], [9.958333333333334, 0.47], [10.958333333333334, 0.57], [11.958333333333334, 0.54], [12.958333333333334, 0.34], [13.958333333333334, 0.33], [13.516666666666667, 0.44], [14.516666666666667, 0.26], [15.516666666666667, 0.21], [16.516666666666666, 0.15], [17.516666666666666, 0.17], [18.516666666666666, 0.08], [19.516666666666666, 0.05], [20.016666666666666, 0.05]]. Time values were adjsuted as shown to crate a valid profile: [[0.9000000000000004, 0.0], [5.4, 0.0], [6.4, 0.07], [7.4, 0.19], [8.4, 0.35], [9.4, 0.38], [10.179166666666667, 0.39], [10.179166666666667, 0.47], [10.958333333333334, 0.57], [11.958333333333334, 0.54], [12.958333333333334, 0.34], [13.7375, 0.33], [13.7375, 0.44], [14.516666666666667, 0.26], [15.516666666666667, 0.21], [16.516666666666666, 0.15], [17.516666666666666, 0.17], [18.516666666666666, 0.08], [19.516666666666666, 0.05], [20.016666666666666, 0.05]]\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium BLDG_SWH_SCH, applying parametric schedules made a 20.0% change in annual equivalent full load hours. (from 1440.99 to 1152.34)\n[openstudio.standards.ScheduleRuleset] <-1> For OfficeMedium HTGSETP_SCH_PACU_VAV_bot, applying parametric schedules made a 2.5% change in annual equivalent full load hours. (from 163893.6 to 159822.0)\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office Schedule Set, OfficeMedium INFIL_SCH_PNNL is not setup as parametric schedule. It has 3 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Building Facades, Schedule Ruleset 1 is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Parking Areas and Drives, Schedule Ruleset 2 is not setup as parametric schedule. It has 3 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Service hot water setpoint manager, Service Water Loop Temp - 140F is not setup as parametric schedule. It has 2 sources.\n[openstudio.standards.ScheduleRuleset] <0> For 40gal NaturalGas Water Heater - 31kBtu/hr, Water Heater Ambient Temp Schedule - 71.6f is not setup as parametric schedule. It has 1 sources.\n[openstudio.standards.ScheduleRuleset] <0> For Office WholeBuilding - Md Office People, Work Efficiency Schedule is not setup as parametric schedule. It has 1 sources.\n[openstudio.prototype.Model] <-1> Set sizing factors to 1.25 for heating and 1.15 for cooling.\n[openstudio.model.Model] <-2> Starting simulation here: /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/run/002_create_typical_doe_building_from_model/SR1.\n[openstudio.model.Model] <-1> Running simulation /mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/run/002_create_typical_doe_building_from_model/SR1.\n[openstudio.energyplus.ForwardTranslator] <0> Construction 'Air Wall' has been converted to ConstructionAirBoundary 'Air Wall_ConstructionAirBoundary'.\n[openstudio.energyplus.ForwardTranslator] <0> Removing AirWallMaterial 'Air Wall Material'.\n[openstudio.energyplus.ForwardTranslator] <-1> SpaceType Space Type 1 - 90.1-2010 is not referenced by any space, it will not be translated.\n[openstudio.energyplus.ForwardTranslator] <0> OS_ProgramControl is not currently translated\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 2 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <-2> Running with OS 2.x WorkflowJSON.\n[ApplicationPathHelpers] <-2> getOpenStudioModule, info.dli_fname = '/usr/local/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> getOpenStudioModule, found '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[ApplicationPathHelpers] <-2> Searching for CLI in '/usr/local/openstudio-2.9.1/bin/openstudio'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[ApplicationPathHelpers] <-2> Found CLI at '/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1'\n[PathHelpers] <-2> completeAndNormalize: result = /usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\n[openstudio.standards.command] <-2> Successfully ran command: '\"/usr/local/openstudio-2.9.1/bin/openstudio-2.9.1\" run -w \"/mnt/openstudio/analysis_179f9bb9-dd28-4d2c-84f7-5bdfd8f4d421/data_point_c1914d43-e136-48ea-952e-29a3da1d40fd/run/002_create_typical_doe_building_from_model/SR1/in.osw\"'\n[openstudio.model.Model] <-1> Finished run.\n[openstudio.energyplus.SqlFile] <-2> Dictionary Built\n[openstudio.model.Model] <-1> Started applying multizone vav OA sizing.\n[openstudio.model.Model] <-1> Finished applying multizone vav OA sizing.\n[openstudio.model.Model] <-1> Started applying prototype HVAC assumptions.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Fan: 3543cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Fan: 5179cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Fan: 485cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Fan: 611cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Fan: 408cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Fan: 512cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Fan: 4760cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Fan: 8291cfm; Pressure Rise = 4.09in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Fan: 1417cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Fan: 1912cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Fan: 1373cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Fan: 1817cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Fan: 2226cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Fan: 3421cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Fan: 429cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Fan: 544cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Fan: 412cfm; Pressure Rise = 2.5in w.c.\n[openstudio.model.FanConstantVolume] <-1> For Prototype: Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Fan: 514cfm; Pressure Rise = 2.5in w.c.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Fan: allowed_hp = 2.36HP; motor eff = 89.5%; total fan eff = 58% based on 3543 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Fan: allowed_hp = 3.45HP; motor eff = 89.5%; total fan eff = 58% based on 5179 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 485 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 611 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 408 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 512 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Fan: allowed_hp = 3.17HP; motor eff = 89.5%; total fan eff = 58% based on 4760 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Fan: allowed_hp = 9.03HP; motor eff = 91.7%; total fan eff = 60% based on 8291 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1417 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Fan: allowed_hp = 1.27HP; motor eff = 86.5%; total fan eff = 56% based on 1912 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 1373 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP Fan: allowed_hp = 1.21HP; motor eff = 86.5%; total fan eff = 56% based on 1817 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP Fan: allowed_hp = 1.48HP; motor eff = 86.5%; total fan eff = 56% based on 2226 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP Fan: allowed_hp = 2.28HP; motor eff = 89.5%; total fan eff = 58% based on 3421 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 429 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 544 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 412 cfm.\n[openstudio.standards.Fan] <-1> For Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP Fan: allowed_hp = 1.01HP; motor eff = 86.5%; total fan eff = 56% based on 514 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP requires an economizer because the total cooling capacity of 110914 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP requires an economizer because the total cooling capacity of 153906 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 13623 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 16950 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 11387 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 14099 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP requires an economizer because the total cooling capacity of 190348 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP requires an economizer because the total cooling capacity of 288871 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 40838 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 53666 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 38555 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 49776 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C  - Story Ground PSZ-HP requires an economizer because the total cooling capacity of 76753 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C  - Story Top PSZ-HP requires an economizer because the total cooling capacity of 108749 Btu/hr exceeds the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_a - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 12146 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_a - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 15207 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_b - Story Ground PSZ-HP does not require an economizer because the total cooling capacity of 11380 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.standards.AirLoopHVAC] <-1> Zone Office WholeBuilding - Md Office C end_b - Story Top PSZ-HP does not require an economizer because the total cooling capacity of 14037 Btu/hr is less than the minimum capacity of 54000 Btu/hr.\n[openstudio.model.Model] <-1> Finished applying prototype HVAC assumptions.\n[openstudio.model.Model] <-1> Started applying HVAC efficiency standards.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP, ERV not required based on 9% OA flow, design supply air flow of 3543cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: two-stage control is required since cooling capacity of 110914 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: DCV is not required since the system has an economizer, but the min oa flow is 326 cfm, less than the minimum of 1200 cfm for systems with an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 19 people\n[openstudio.standards.Model] <-2>    Total 19 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 27' to 'Schedule Day 28' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 28' to 'Schedule Day 29' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 3543 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 3543 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 5179cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: two-stage control is required since cooling capacity of 153906 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: DCV is not required since the system has an economizer, but the min oa flow is 326 cfm, less than the minimum of 1200 cfm for systems with an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 19 people\n[openstudio.standards.Model] <-2>    Total 19 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 29' to 'Schedule Day 30' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 30' to 'Schedule Day 31' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 5179 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A  - Story Top PSZ-HP: Optimum start is not required since design flow rate of 5179 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP, ERV not required based on 4% OA flow, design supply air flow of 485cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 13623 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 31' to 'Schedule Day 32' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 32' to 'Schedule Day 33' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 485 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 485 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP, ERV not required based on 3% OA flow, design supply air flow of 611cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 16950 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 33' to 'Schedule Day 34' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 34' to 'Schedule Day 35' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 611 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_a - Story Top PSZ-HP: Optimum start is not required since design flow rate of 611 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP, ERV not required based on 5% OA flow, design supply air flow of 408cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 11387 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 35' to 'Schedule Day 36' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 36' to 'Schedule Day 37' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 408 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 408 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP, ERV not required based on 4% OA flow, design supply air flow of 512cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 14099 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: DCV is not required since the system min oa flow is 19 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 1 people\n[openstudio.standards.Model] <-2>    Total 1 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 37' to 'Schedule Day 38' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 38' to 'Schedule Day 39' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 19 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top: DCV is not required since the area is 225 ft2, but the minimum size is 500 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 512 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office A end_b - Story Top PSZ-HP: Optimum start is not required since design flow rate of 512 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP, ERV not required based on 30% OA flow, design supply air flow of 4760cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: two-stage control is required since cooling capacity of 190348 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 84 people\n[openstudio.standards.Model] <-2>    Total 84 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 39' to 'Schedule Day 40' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 40' to 'Schedule Day 41' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 4760 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 4760 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP, ERV not required based on 17% OA flow, design supply air flow of 8291cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: two-stage control is required since cooling capacity of 288871 Btu/hr exceeds the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 84 people\n[openstudio.standards.Model] <-2>    Total 84 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 41' to 'Schedule Day 42' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 42' to 'Schedule Day 43' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Because the system has an economizer, it requires a motorized OA damper.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 8291 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B  - Story Top PSZ-HP: Optimum start is not required since design flow rate of 8291 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 1417cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 40838 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 84 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 5 people\n[openstudio.standards.Model] <-2>    Total 5 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 43' to 'Schedule Day 44' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 44' to 'Schedule Day 45' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 84 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1417 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 1417 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP, ERV not required based on 4% OA flow, design supply air flow of 1912cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: two-stage control is not required since cooling capacity of 53666 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: DCV is not required since the system min oa flow is 84 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 5 people\n[openstudio.standards.Model] <-2>    Total 5 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 45' to 'Schedule Day 46' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 46' to 'Schedule Day 47' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 84 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1912 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_a - Story Top PSZ-HP: Optimum start is not required since design flow rate of 1912 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP, ERV not required based on 6% OA flow, design supply air flow of 1373cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: two-stage control is not required since cooling capacity of 38555 Btu/hr is less than the minimum of 65000 Btu/hr .\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: electric heating coil was found, cannot apply DX fan/economizer control.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: DCV is not required since the system min oa flow is 84 cfm, less than the minimum of 3000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: DCV is not required since the system does not have an economizer.\n[openstudio.standards.Model] <-2> Finding space schedules for Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.Model] <-2> The 1 spaces have 1 unique occ schedules.\n[openstudio.standards.Model] <-2> ...OfficeMedium BLDG_OCC_SCH - 5 people\n[openstudio.standards.Model] <-2>    Total 5 people in 1 spaces.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 47' to 'Schedule Day 48' to avoid a name conflict upon WorkspaceObject addition.\n[utilities.idf.Workspace] <-1> Renamed Object of type 'OS:Schedule:Day' and named 'Schedule Day 48' to 'Schedule Day 49' to avoid a name conflict upon WorkspaceObject addition.\n[openstudio.standards.Model] <-2> Making a new rule for Monday from 2006-Jan-01 to 2006-Dec-25\n[openstudio.standards.Model] <-2> Making a new rule for Tuesday from 2006-Jan-01 to 2006-Dec-26\n[openstudio.standards.Model] <-2> Making a new rule for Wednesday from 2006-Jan-01 to 2006-Dec-27\n[openstudio.standards.Model] <-2> Making a new rule for Thursday from 2006-Jan-01 to 2006-Dec-28\n[openstudio.standards.Model] <-2> Making a new rule for Friday from 2006-Jan-01 to 2006-Dec-29\n[openstudio.standards.Model] <-2> Making a new rule for Saturday from 2006-Jan-01 to 2006-Dec-30\n[openstudio.standards.Model] <-2> Making a new rule for Sunday from 2006-Jan-01 to 2006-Dec-31\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Annual occupied hours = 2486 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Motorized OA damper is required because the building has 2 stories, >= the minimum of 0 stories for climate zone ASHRAE 169-2013-4A, and the system OA intake of 84 cfm is >= the minimum threshold of 0 cfm. \n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Setting motorized OA damper schedule to Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP Occ Sch.\n[openstudio.standards.ThermalZone] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground: DCV is not required since the occupant density is 5 people/1000 ft2, but the minimum occupant density is 40 people/1000 ft2.\n[openstudio.standards.AirLoopHVAC] <-2> * 1373 cfm = Autosized Design Supply Air Flow Rate.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Ground PSZ-HP: Optimum start is not required since design flow rate of 1373 cfm is below the limit of 10000 cfm.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office WholeBuilding - Md Office B end_b - Story Top PSZ-HP, ERV not required based on 5% OA flow, design supply air flow of 1817cfm, and climate zone ASHRAE 169-2013-4A.\n[openstudio.standards.AirLoopHVAC] <-1> For Zone Office W